# Findings

**PACEMAKER on rsk: where the source could not be met, and what was awkward on rsk**

A standing document (PM31.2; task 9.7), begun 2026-11-22 at the end of the first build of stage E1 and completed for task 23.2 on 2026-11-25: section D gives the answers that task asks for, and section C what is still not known. Each finding says what was found, where, and what was done about it. "Open" means nothing was decided. Requirement references `PMn.m` point into `requirements.md`, `PD-nn` into `design.md`; `Rn.m`, `PR-nn`, `DD-nn` into rsk's requirements and design.

## A. Where the source's behaviour is not met

| # | Finding | Where | What was done |
|---|---|---|---|
| A1 | **A Sense just before a Pace does not cancel it.** A Sense is acted on by a Job, so one that precedes a pending Pace by less than the sense Task's response time finds the compare already fired: both occur. The source says a Sense cancels the pending Pace. | PD-04, PM5.5, PM-PAR-15 | The requirement states a window in which the Pace need not be cancelled (PM-PAR-15: 2 ms as proposed, 4 ms since the measured response times of task 9.2); the step function records the Pace as a fusion; the judge counts them. Measured on the board (task 9.5, 24 runs of VVI against a rhythm a little faster than the LRL): a Sense 144 µs before the Pace no longer cancelled it, one 220 µs before did. See section D. |
| A2 | **A Pace whose instant cannot be met is late, not dropped.** When the instant asked for is closer than the guard, the Pace is placed one lead (500 µs) past the present. Measured: late by 609 µs at most in the sweep through the Application. | "Arming and the lead" | Within the 8 ms tolerance. A triggered Pace (PM5.4) is by construction one lead after its Sense is served. |
| A3 | **A pulse can be made by software.** If three rounds of arming all fail, the pin is set directly and the pulse's length is software's. | `pm-hw`, `Armed::Late` | Never reached on the board (no forced pulse in any run at a lead of 100 µs or more); reached in the host model only under holds of 700 µs. Counted (`late_arms`) so that a rig run would show it. |
| A4 | **The parameter set is narrower than Table 19-1 for now.** A set naming a Mode outside Off, AOO, VOO, AAI and VVI, or turning hysteresis or rate smoothing on, is refused. | `pm_core::validate`, PM19.1 | On purpose: a set is never accepted to be delivered differently. **No longer so**: widened with the stages, and since task 19.5 `validate` admits the nineteen Modes of Table 19-1 with every parameter. |
| A5 | **No interactive limit applies to a single-chamber Mode.** Under Table 19-4 none uses the URL, so "VRP < URL interval" never applies, and VVI with a VRP of 500 ms at 175 ppm (343 ms) is accepted: every Sense is then a Refractory sense. | Table 19-5, PM19.3 | Open. A limit against the LRL interval would close it; it is a choice of the specification, for the user. |
| A6 | **The pace copies.** Each pace compare drives a second pin so that the Heart_Simulator sees the pulse. A PG whose pace pins reached the heart would not have them. | "Hardware signal flow" | A property of this rig's wiring. That the pin and its copy move at one instant is the PPI's property and was not measured; nothing is judged on the copy. |
| A7 | **A debugger's access restarts the therapy.** It halts the core, the Jobs due meanwhile miss their deadlines, and the declared response restarts the Partition. | PM23.3 | The declared response working. It cost a measurement: a record kept in the Partition cannot be read from a running PG (the sweep has a declaration that only records). |

| A8 | **No electrogram.** | PM18.4 | Finding B46: at a boundary of digital signals it would be the Marker stream again. Agreed by the user, 2026-11-25. |
| A9 | **At ERT and ERP the measured data and the Markers were still supplied; repaired 2026-11-25.** PM17.7 has the PG disable temporary programming, the threshold test, measured data, electrograms and Markers at those levels. Temporary pacing and the threshold test were declined there (tasks 16.5, 22.6) and there is no electrogram; but `diag` does not know the battery level, and `link`, which does, handed every request on. Found when the traceability table was completed (task 23.1), not by a test: no test asked for a record at ERT. | `apps/pacemaker/comms/src/proto.rs` (`level`, `asks_disabled`, `record_in`), PM17.7 | **Closed on the user's word.** `link` answers a read of the measured data, a read of a Marker and MARKERS_START with DECLINED at ERT and below and does not hand them to `diag`; the SET_BATTERY that brings the level there ends a Marker transmission; a record of either kind that still comes is not told and is counted. The level is the worse of the DCM's last and the one in `control`'s status, so a restart of `comms` or of `therapy` does not open it again. A host test over the five levels; the member of `comms` proves 41 files with each pair of solvers; on the rig (`e5_runs.py ert`) declined at ERT and at ERP with no Marker coming, supplied at BOL before and after. Two consequences to know: the battery voltage and the date of the last interrogation are words of the measured data, so at ERT only the battery status level is read (PM17.3 against PM17.7; the level is in every STATUS); and for the 50 to 100 ms after the DCM sets a better level, until `control`'s status says so too, a request is still declined. **A hole in the repair, found the same day when its contract was written and closed:** a record `link` took while the level was good was told although `control`'s status had brought ERT in between (the check was at the taking and at SET_BATTERY only). The check is now where the record is told, and that is the place of the proof: `answer`'s contract states that at ERT or below a RECORD frame is sent only of a record the level does not disable, and that no disabled request is put for `diag`; four mutants (`proofs.md`). |
| A10 | **The clock is not set.** PM20.1 lists "set the clock" among the DCM's commands. SET_CLOCK is answered with a status, which is how the DCM_Stub asks for one, and sets nothing: the PG keeps no calendar, its trend's stamps are the Kernel's milliseconds since the start (PM-ASM-05), and the dates it reports are values the DCM supplied (the implant data, the date of the last interrogation). | `proto.rs`, PM20.1, PM17.3, PM18.3 | Recorded. A clock value kept by `diag` and added to the stamps would meet the wording; nothing would use it but the DCM that supplied it. |
| A11 | **The MSR is not independent of the URL in VDDR and DDDR.** | PM15.2, Table 19-5 | The user's decision of 2026-11-25, so that Property P1 holds of every set the PG accepts (section "A, continued"). |
| A12 | **Programmed parameters, the histograms, the trend and the implant data do not survive a reset**, and a restart of the Partition that holds them loses them too. | PM30.2, PM-NG-06 | Recorded as the requirement asks: rsk's Target gives a Partition no non-volatile memory, and none was added. |
| A13 | **Amplitudes, sensitivities, impedances and voltages are numbers.** The pace pin has two levels and the sense input is an edge; a wave amplitude, a lead impedance and a battery voltage are values the DCM_Stub supplies and reads back, marked as simulated. | PM-NG-03, PM2.4, PM17.1 to PM17.3, PM19.2, PM19.4 | By the experiment's scope. What can be judged of a pulse is its instant and its width, and both are. |

- **In the Kernel's safe state there is no pacing** (PM23.5; recorded as required, task 17.3). At the end of the Operating_Duration, and after any fault whose response is the safe state, rsk stops every Job: no compare is armed again, both pace pins stay low, and nothing paces until the board is reset. The board has no pacing outside the processor and none is simulated. On the rig: 90 Paces in 44.5 s, then none; the pins low; the last pulse whole. A device for use needs back-up pacing that does not depend on the processor (PM-NG-01).

## B. What was awkward on rsk

| # | Finding | Where | What was done |
|---|---|---|---|
| B1 | **An Application cannot have a library crate with code of its own.** The Link_Checker allows executable symbols from the Kernel crates, `rsk`, the system crate and the Partition crates only (DD-11). `pm-core` and `pm-hw`, which the design shares between the Partition, the host tools and the tests, were linked into the shared code region and refused. | Link_Checker, task 8.4 | Every function of the two crates is `#[inline(always)]`, so their code is instantiated in the Partition that calls it and they have no symbol. It holds for these crates; the Link_Checker says so if one stops inlining. A second Partition that uses `pm-core` (stage E3) gets its own copy, which is what isolation wants. Whether rsk should know library crates is open. |
| B2 | **rsk-entry names every Application.** It binds one system crate per cargo feature, so the Heart_Simulator, the PPI probe and the pulse generator each edited a Kernel crate, and each forwards its own features through it. | `crates/rsk-entry`, tasks 4.2, 3.6, 8.1 | Done three times. It is the only edit of rsk outside Requirement 33, and it contradicts PM33.7 as written. |
| B3 | **One Application per Flight build.** The Target build binds the P1 demo, so the pulse generator is not a Flight_Build root of the verification job: the job's Link_Checker and Config_Checker steps for Flight builds do not see it. | xtask policy, task 8.4 | Its library crates are marked Flight code (the Profile_Lint and the Target build cover them); `apps/pacemaker/build_checks.py` runs the Link_Checker, the Config_Checker and the stub comparison on both variants; the job's rig-build step does check its rig build. |
| B4 | **The Profile_Lint lints only crates marked for it.** The Therapy_Partition's crate was not linted until it was marked as Flight code; the static checks passed without having looked at it. | xtask `lint_command`, task 8.4 | Marked, and it passes. An earlier note of this plan claimed the lint's verdict for the crate before it had one (corrected under task 8.2). |
| B5 | **The stack of a Partition is the sum of its Tasks' frames.** Four Tasks at four Priorities can all be on the Partition's stack; each holds a copy or two of the step's state. The Link_Checker found a worst case of 4,848 bytes against a declared 4,096. The board runs before that had run on the smaller stack without a fault. | Link_Checker R37.2, task 8.4 | The stack is 8 KiB. The Critical_Section at the Ceiling means the four frames are never all at their deepest together, which the Link_Checker does not know; its bound is the safe one. **Again in task 16.2 (2026-11-24):** the State machine's state (a staged parameter set beside the one in force) took the worst case to 9,632 bytes on the board and 9,784 on QEMU against the 8 KiB declared; the Link_Checker and the Config_Checker refused the build, and the stack is 12 KiB. The rig runs made before the checks were run had passed on the smaller stack; they were repeated. |
| B6 | **A Partition static must be all zero bytes with no padding.** rsk reads every byte of the initial value at compile time (R14.5). | `ResourceCell::for_static`, task 8.3 | Every stored type carries its spare bytes as a named, always-zero field. This is PM30.4 enforced by the build, and the reason the Power-On Reset State is a compile-time fact. |
| B7 | **Timed pacing without a Kernel one-shot.** The compare has to be armed by a Job ahead of time, and getting that right took five corrections to the first design: a guard separate from the lead, the far side kept by a refresh every period, a Pace reported only after its pulse, the sense flag cleared before its compare is written, and a guard of at least a tick. Each was found by a model test or on the board, none by review. | "Arming and the lead", PM27.6 | The scheme works and is measured. The question PM27.6 asks (whether it was awkward enough to justify a Kernel-served one-shot event) is answered so far by that list; the timing error itself is small. To be concluded at the end (task 23.2). |
| B8 | **The Application prover's conventions reach into shared code.** Derived equality needs a model the prover does not derive, a public constant may not be built from a private function, and a bit operation gives it no bound. | task 9.6 | `PartialEq` is derived only outside the prover, two helpers were made public, two bit operations became comparisons. No behaviour changed. |
| B9 | **QEMU has no PPI and one Partition-ownable timer.** | PM26.2, task 7.3 | The board layer for QEMU keeps the register roles in memory; the driver and the step are the board's code. Nothing about widths or latency is shown there. |
| B10 | **A reset through the debug probe is not a clean start.** It restarts the board more than once and halts the core for tens of milliseconds while the timers run; Jobs held up meanwhile then run back to back. | rig, task 7.2 | It produced one false "armed and did not fire" in a sweep, traced with a record of the trial. Measurements now begin after a warm-up, and a trial is settled only when its instant has passed. |
| B12 | **Three sporadic Tasks cannot all have a 2 ms deadline.** The Analyzer charges a Task its Budget and each Job its Kernel entries; with the Application's own measured records one sporadic Job costs 0.48 ms of Kernel time beyond its Budget, so not all three bounds come under 2 ms whatever the Budgets. | task 9.2, PD-O3 | Deadlines of 2, 3 and 4 ms, Budgets of 400 µs, PM-PAR-15 at 4 ms; the Analyzer passes. The longest response measured was 0.3 ms: the gap is the analysis's, and part of it is placeholders. |
| B13 | **rsk's timing measurement is built around its demonstration.** The release-timing run, the cycle test and the stamp probe are configurations of `p1-demo` with the stimulus Application; the trace pins are P1.11 to P1.14, and P1.11 is a pace pin. | task 9.2 | A command of the experiment's own (`cargo xtask pm-measure`) reads the Kernel's record of a 300 s run and writes the records in rsk's format. Δ_entry, Δ_release, Δ_wake and Δ_stamp are not measured for this Application and stay placeholders in its analysis. |
| B14 | **The cycle counter stops when a probe detaches.** A run started with `probe-rs reset` recorded every execution after the first 57 ms as 0 cycles: the detaching probe clears the debug trace enable. | task 9.2, first run | The measurement runs under an attached `probe-rs run`, as rsk's rig does, and a record with Jobs of no execution time is refused. |
| B15 | **The Analyzer charges a fault entry to every Job.** Its per-Job overhead includes Δ_hm; measured on this Application that entry is 91.4 µs with margin, and the stubs another 43.8 µs, where the placeholders were 4.7 µs each. | task 9.8 | The bound for `sense_a` went from 3.400 to 4.036 ms and the result from PASS to FAIL by 36 µs, with nothing in the Application changed and 0.31 ms the longest response seen. The user chose Budgets of 350 µs; measured again, the bounds are 1.690, 2.757 and 3.891 ms and the result a PASS. The Budget is now 116 µs above the longest Job. |
| B16 | **One Kernel parameter cannot be measured from outside.** Δ_release has no record in rsk's own evidence either: its work is inside entries that are measured and charged, and it is charged again at a nominal value. | task 9.8 | Accepted at its nominal value by the user's decision; the Analyzer keeps calling its report no timing evidence. Removing it needs a measurement point in the Kernel. |
| B17 | **A rig scenario per parameter set does not fit cargo features.** Twenty widths, three rates and four Modes would be dozens of features through four manifests. | task 9.4 | The rig builds take the set, and the Heart_Simulator its rhythm, as text from the environment at build time, parsed in a constant function; the record of each run names the text. Flight builds do not have the feature. |
| B18 | **Coverage of a Partition whose logic is in library crates.** rsk instruments Partition crates; this Partition's logic is `pm-core` and `pm-hw`, inlined. | task 9.9 | rsk's coverage build gained a list of further crates. The counters are per build, not per Task, so shared code is attributed to all four Tasks. |
| B19 | **A proof over hardware needs state the prover can see.** The planned contracts on the arming over a register model with a clock could not be put on a trait whose real implementation writes memory-mapped registers and holds no model. | task 12.4, PD-O5 | The order Property P6 asks became a witness type the compiler checks, and the loops' bounds App_Prover variants. The value relations of P6 and P7 stay on the register model of the host tests. |
| B20 | **Dual-chamber timing with Jobs that run after the hardware.** When a Pace fires and another event is handled before its report, the step has to bring the state up to date first, and what that changes must be armed by exactly one later event. | task 11.1 | The arming is the difference an event makes from the accounted state, and the report of an accounted Pace arms what it left. The first version missed one case (the atrial Pace after an accounted ventricular Pace); a generated test that keeps a model of the compares beside the state found it. |
| B21 | **The prover cannot order instants on a counter that wraps.** The program compares two instants by a signed difference; the App_Prover's model of the cast to a signed number has no meaning from 2^31 up, so only one direction of the comparison can be proven. | tasks 12.1, 12.2 | Properties P3, P4 and P8 are proven as stated; of P1 and P2 the parts that are equalities or follow from the provable direction. "No later than the escape interval" and "no earlier than the URL interval" over every event stay with generated tests. **Removed on 2026-11-24:** the therapy logic counts in 64 bits, which do not wrap, and the hardware layer converts at its boundary; an ordering of instants is then a comparison of integers, and P1 and P2 are proven on the step for the ventricle (and P2 for the atrium of an atrial Mode). It cost the driver two functions and three more words of state, the state 60 bytes, and every struct with an instant its spare bytes named again (an instant's alignment is 8). |
| B22 | **One measurement moved the analysis from PASS to FAIL.** The lag from a sense edge to the Kernel's timestamp was 2.4 µs in a thousand edges and 40.1 µs in one (an edge during a Kernel entry). The Analyzer charges it twice to every sporadic Job, with a margin of 25 %. | task 13.1 | The sense Tasks' bounds are 135 and 359 µs over their deadlines on the stage E2 records. Recorded as a FAIL due to margin, by the user's decision of 2026-11-24. A measured bound is the largest value seen so far; an hour's records would see more such edges than five minutes'. |
| B23 | **The coverage build outgrew the Partition's code region, and the failure was not shown.** Instrumented, the stage E2 code is 44 KiB; the region is 32 KiB. The run script printed each run's report and nothing when there was none. | task 13.1 | A declaration variant with 64 KiB for the coverage build. The three runs were repeated; the script now shows a run's last lines whatever they are. |
| B11 | **P0 has one owner.** Both GPIO ports are one peripheral, so the Therapy_Partition configures the link's pins for `comms`. | Table 1, PR-29 | Done in task 15.3: three writes in `therapy`'s board configuration for pins it never uses. |
| B24 | **A Partition's SPI master cannot have a chip select.** The SPIM has none of its own, the port belongs to another Partition, and a PPI channel may not join two Partitions' peripherals. | task 15.3 | The bridge frames each transfer by the clock's silence and moves its own chip-select pin; the fourth wire is unused at the pulse generator's end. A real slave device would need the pin from the port's owner. |
| B25 | **`rsk::DmaBuf::reclaim` does not give back the buffer of a transfer that ended by itself.** It asks the peripheral to stop and waits for STOPPED; an enabled, idle SPIM gives no such event (measured on board A), so the buffer stayed lent and `link` sent one frame and no more. rsk's own use of the service is continuous traffic, where a transfer is always running. | `crates/rsk`, task 15.3 | `link` disables SPIM1 once the END event is there, takes the buffers back (a disabled peripheral counts as stopped) and enables it again: two more Kernel calls per Job. rsk was not changed. |
| B26 | **An SPIS makes its chip-select pin an input.** Driven high as an output, the pin read low to the SPIS and a transaction never ended. | bridge, task 15.2 | The bridge moves the pin by its pull resistors. |
| B27 | **The Config_Checker looked for the Endpoint storage of the P1 demo only.** It finds the storage static by the system crate's name in the symbol, and the name was `rsk_system`; the pulse generator, the first other Application with Endpoints, was refused with "absent from the binary". | `crates/rsk-confcheck/src/image.rs`, task 16.1 | **rsk changed** (outside Requirement 33, as B2 and B18 are): the symbol of any crate whose name ends in `_system` is taken, still exactly one. The crate's tests and its Verus proofs pass; the verification job was not run. |
| B28 | **A refused parameter set restarts the Partition that forwarded it.** By R42.4 a message the receiver's validation function refuses is the sender's fault, and `comms` restarts on a fault. The receiver gets nothing of the message, so `control` cannot say which frame was refused, and it sees the restart as the loss of the link, which ends temporary pacing. | task 16.1 | Left as rsk gives it: the DCM is told "refused" with a count and no frame number. A check of the set in `comms` before forwarding would keep a DCM's mistake from being a fault; it is not there (question for checkpoint 18). **Decided by the user, 2026-11-24: `comms` checks.** `link` asks the same validation function before forwarding and answers a command it would refuse with "refused" and the frame's number; nothing restarts and temporary pacing goes on. `therapy`'s function stays the authority: the rig run of a `link` that forwards an invalid set unchecked still ends in the Kernel's report against `comms`. |
| B29 | **The Kernel's event record stops at the first event the build does not expect, and a probe access makes one.** Started by `probe-rs reset`, `control` misses a deadline in the first second and the record holds nothing after; read while the Application runs, the access restarts it and clears the record. | rig, task 16.1 | The run that needs the record is started under an attached `probe-rs run` in the variant whose Operating_Duration ends, and the record is read in the safe state. It holds the rejected message and, having stopped there, not the restart that followed. |
| B30 | **From a reset until the first Job of `control` the pace pins are not driven.** A reset makes every pin an input; the pins are set up by the Partition that owns them, which runs after the Kernel's boot. On the rig that is 1.77 ms, and the analyzer reads the undriven lines as high for that time. | rig, task 16.6 | Recorded. Nothing in the Application can shorten it: no Partition code runs earlier, and the Kernel configures no Partition's pins. A device would need the line held low by its output stage (a pull-down), which the Target does not have (PM-NG-03). It is also the mark of the reset on a capture, and the measurement uses it. |
| B31 | **No reset through the debug probe leaves the first second undisturbed.** A probe that detaches holds the core some 57 ms into the run: `control` misses a deadline, `therapy` restarts, and the first Pace comes 981 ms after the reset, not 925. A probe that stays attached holds the core in reset for a time of its own. | rig, task 16.6; B10 | The time from a reset to the first Pace is measured in two parts on two starts (reset to pins driven; pins driven to first Pace) and added. |
| B32 | **A "tripped" battery and the magnet response have no place in the source's tables.** The source gives the trip voltage as a state of the device, not of its State machine, and the magnet response as a programmable feature outside Table 19-1. | tasks 16.4, 16.5 | The trip level is handled by `control` as a loss of power, outside the step, so that the proven State machine is not widened; the magnet response is a command of its own. Both, and the battery level, are lost at a restart of `therapy` (the level is then BOL, the response on). **Decided by the user, 2026-11-24:** the trip level as built; the battery level is kept by `comms` and sent again when `therapy` has restarted (rig: the level is ERN again after an injected restart); the magnet response stays on after a restart. |
| B33 | **A restart of `therapy` just after a pulse made it pace again 21 ms later.** The restart zeroes the Partition's state and leaves the timer as it was. A pulse that had ended and was not yet reported by `pace` (the Job was the one the deadline miss killed) was reported in the new incarnation, with the zeroed state's instant; the step took a ventricular event at instant 0 and armed the next Pace in the past, which the driver delivered at once. | rig, task 17.1 (the deadline-miss run) | **A defect, fixed**: the driver's `configure` now disarms both start compares, drives both pins low and clears the event flags at every start. A model test of three restart points (armed, pulse high, pulse ended and unreported) failed before and passes; the rig run passes. The host tests had no restart with the hardware left as it was. |
| B34 | **A build that programs itself at Init does so again after a restart.** The rig's builds take their parameter set from the build; restarted, they pace on with it, which is not what a device does (PM23.2, PM30.2). | rig, task 17.1 | The restart runs use the build without a set of its own, programmed over the link by the DCM_Stub: after the restart it paces with the Power-On Reset parameters. |
| B35 | **The measurement command detached its probe before the run ended.** With `comms` in the binary the flashing took over 10 s of the 308 s the command allowed for a run of 300 s; the detaching probe halted the core 2 s before the end and the record showed a deadline miss of `control`. | `cargo xtask pm-measure`, task 17.2 | The allowance is 25 s. The run is not valid and was repeated. |
| B36 | **With the stage E3 code a Budget of 350 µs restarts the therapy in DDD.** In three of three 300 s runs of the DDD set a Job of `sense_v` reached its Budget (at 175, 171 and 55 s) and `therapy` was restarted. The Job itself is no longer than 261 µs in any run; the Kernel's trace of the third run shows two of the Kernel's timer entries, some 45 µs each, inside it, and the Kernel counts what runs inside a Job against its Budget. The Jobs have grown since the Budget was set (the longest was 234 µs on the stage E2 code; `pace` is 308 µs in DDD now), so two entries no longer fit. The single-chamber sets and DOO ran clean. | rig, task 17.2; `rig/task_17_2_ddd_overrun_trace.md` | **Not changed: the Budget is the user's decision of 2026-11-23.** Two trial runs of the same set with Budgets of 450 µs, and one with 600 µs, had no Overrun (`rig/task_17_2_ddd_trial_budget_450.md`); the declaration is back at 350 µs. The Analyzer now rejects the records for the same reason from its side: `pace`'s longest Job with the margin of 25 % is 370 µs, above the Budget (R28.4). Until the Budget is raised, DDD on the board loses its programmed parameters every few minutes. **Decided by the user, 2026-11-24: the three sporadic Budgets are 450 µs.** The records were measured again and the Analyzer run (task 17.2). |
| B37 | **The stage E4 code does not fit a code region of 32 KiB.** After tasks 19.1 to 19.5 the Flight build of `therapy` was refused at the link: its code was 21,780 bytes over the 32 KiB declared on the board variant and 20,676 bytes over on QEMU. Every function of `pm-core` is inlined into each of the four Tasks' entries, so the step is in the image four times, and stage E4 made it longer. | `apps/pacemaker/decl` (every variant), `build_checks.py`; task 19.5 | The region is declared 64 KiB in every variant (flash is not scarce: 1 MiB on the board). The build checks pass with it. Found by `build_checks.py`, which had not been run between task 19.4 and task 19.5: the commit of tasks 19.1 to 19.4 (4104639d) may not link either. Whether the longer step still fits the Budgets is task 20.1's measurement. |
| B38 | **The injected deadline miss depended on where the pulses fell in `control`'s period.** The scenario of task 17.1 has every Job of `control` hold the Resource `timing` until a pulse ends early enough in a hold for `pace` to miss its deadline of 2 ms. At 71 ppm the pulse ends fall on four phases of the 20 ms period about 5 ms apart and creep 2 ms in the injection's 25 s; the part of a hold that causes a miss was 1.5 ms. On the stage E3 code a run met it; on the stage E4 code three runs did not, and ended with no restart: a failure of the scenario, not of the response. | rig, 2026-11-25; `docs/pacemaker/rig/e3_faults.py`, `therapy` feature `inject-once` | The scenario paces at 73 ppm, whose interval steps 1.9 ms through the period at every pulse, and the hold is 4 ms (3.5 before), of which 2.3 ms cause a miss. The three restarts pass: pauses 1,699.2, 1,699.2 and 942.0 ms against a bound of 1,773.0 ms. An existing rig scenario was changed; what it judges was not. |
| B39 | **A tool outside the checks run after a change was left not compiling.** `pm-judge` names the words of a parameter set in a table of the set's length; with the 29th word (task 19.5) it no longer compiled, and the commit of waves 25 to 27 (3bcd08dc) has it so: the host tests run were those of `pm-core`, `pm-hw`, `therapy`, `comms` and the stub. Found by the rig chain, whose judged steps failed to build it. | `crates/pm-judge/src/main.rs` | The table has the 29 names (`RATE_SMOOTHING_UP`, `RATE_SMOOTHING_DOWN`); its 15 tests pass. After a change to `pm-core`'s interface, build every crate that names it (`pm-judge`, `dcm-stub`, `pm-bridge`), not only the ones the change was made in. |
| B40 | **The proof of `control`'s body was at the solvers' limit after stage E4, and the full job could not confirm it.** The job proves every member twice, each time with two of the four solvers. For the two members of `therapy` the run with alt-ergo and z3 passed the job's bound of 600 s (by hand: all 67 files proven, in about 27 minutes with the build); with cvc5 and cvc4 a hand run failed 3 of 354 goals of `on_control` once and proved all of them the next time. With the four solvers together, as the members had been proven during the work, nothing showed. Nothing was refuted. The job's repeat after a bound then reported "No files to prove": it cleared the translated files and kept the build directory, which emits them. Found by the full verification job of 2026-11-25. | `apps/pacemaker/therapy/src/lib.rs`, `xtask/src/verify.rs` | `on_control` is the sequence of four functions of its own (`heard`, `taken`, `trip`, `status_of`) and what is left; no statement and no line of behaviour changed. Each member proves 71 files with each pair of solvers alone (alt-ergo and z3: 3.5 minutes with the build and 67 s; cvc5 and cvc4: 21 s and 14 s). The job's repeat of a run that translates starts from nothing. A member is to be proven with each pair of solvers before it is called proven. |
| B41 | **In the cycle between Fallback's beginning and the Mode's change the atrium is paced into the tachycardia.** ATR's phase changes at a ventricular event; the change of Mode it asks for is found by `control`'s next tick and made at the ventricular event after, as every change of the State machine is. The Fallback interval is in force from the first of the two. For the one cycle between, the Mode is still DDD with the Fallback interval as its escape interval, and its atrial Pace is due one AV delay before that interval's end. Fallback begins from a tracked cycle, so that instant is where the next tracked atrial beat is expected: on the rig the atrial Pace came 450.0 ms after the ventricular event, at the instant an atrial beat arrived (the same sample in one run, the Pace first in another). No requirement is broken (PM14.8 has every switch at a ventricular event; a Sense within PM-PAR-15 of a due Pace may be read either way), but a Pace into an atrium in tachycardia is not what ATR is for. | rig, 2026-11-25, `rig/task_20_e4_runs.json` run `atr`; `pm-core` `step.rs` (`atr_ventricular`, `waiting`) | **Changed on the user's decision of 2026-11-25**: the Mode changes at the ventricular event at which Fallback begins and at the one at which it ends. `control`'s tick foresees both (ATR Duration with one cycle left; Fallback with the counter at zero) and marks a change as waiting, so that the event goes through the State machine's `switched`, which makes ATR's change of phase and then resolves the Mode. No contract changed. If the tachycardia ends, or begins again, between the last tick and the ventricular event (less than 20 ms), the foresight is wrong for that event: the phase then changes there as before and the Mode one ventricular event later; and an event foreseen as a change that is none restarts the cycle in the same Mode, without the PVC rule for that one event. On the rig: Fallback's line from the event it begins at, no atrial Pace from that event, DDD's tracking from the event Fallback ends at (`rig/task_20_e4_runs.json`, run `atr`). Two existing host tests had the late switch and were changed (`rate.rs`). |
| B42 | **An atrial line with continuous edges was tracked at the URL in the dual-chamber Modes.** The noise rule holds a Chamber's cycle noisy until a service after its refractory period is not close to the one before. The flag was set at a ventricular event for the ventricle and at an atrial event in the Modes timed from the atrium; in the ventricular-based cycle nothing set it for the atrium, so in DDD and VDD every edge after the PVARP was a Sense and was tracked: in the storm of task 20.3 the ventricle was paced every 500 ms for 16 s with no atrial Pace, against PM13.1. The host tests of task 19.4 had the rule in VVI and AAI only. | rig, 2026-11-25 (`e4_runs.py storm`, first DDD run); `crates/pm-core/src/step.rs` `ventricular_event` | Fixed: in the ventricular-based cycle a ventricular event begins the atrium's cycle too. Host test `continuous_atrial_noise_is_not_tracked` (DDD, VDD, DDI). The storm passes in DDD: every interval the LRL interval, an atrial Pace before each. The proofs hold and the mutants are killed. No contract stated the noise rule when this was found. Since 2026-11-25 `ventricular_event`'s contract states this fix, with a mutant that takes the fix out and is killed, and `serviced` and `step` state the rule as far as it is of the state; its times are tested (`proofs.md`). |
| B43 | **With ATR on, a sense storm is an atrial tachycardia, and Fallback does not end while the atrium is silent.** PM14.1 counts every atrial interval shorter than the URL interval, and the edges of a storm on the atrial line are such intervals (the noise rule keeps them from being Senses, not from being counted). In DDD with ATR on the storm of task 20.3 gave an onset, ATR Duration, and Fallback to VVIR about 9.7 s into the storm; pacing stayed at the LRL throughout and the Kernel's log is clean. After the storm the heart of the run is silent: VVIR does not pace the atrium, no atrial event comes, the counter stays where it was, and the Mode stays VVIR at the LRL to the end of the run. | rig, 2026-11-25 (`e4_runs.py storm`, run `ddd_atr`) | Recorded, not changed: VVIR at the LRL is a safe Mode for both conditions, and the requirements give Fallback no other end than atrial intervals longer than the URL interval. A question for the checkpoint of stage E5 if a time limit on Fallback without atrial events is wanted. |
| B44 | **In a build with the Kernel's trace, the Kernel's stack is what its 32 KiB of RAM have left, and nothing checks it.** The Generator's linker script puts the Kernel's stack at the top of the Kernel's RAM region, above its data; the Link_Checker bounds that stack at 1,368 bytes on the Flight build, where 23,860 bytes are left. The rig's builds with the Kernel's trace (the event mirror, the release record) put 24.3 KiB of buffers in the same region, and no build check is run on them. The Endpoints' storage is there too: with the Endpoint `events` at a capacity of 8 such a build did not link (444 bytes over); at 4 it linked with 1,348 bytes left for a stack bounded at 1,368, ran, and gave records that were empty in one run and unreadable in the next. | rig, 2026-11-25 (`e5_runs.py events`); `apps/pacemaker/decl`, the Generator's `link.x` | The Endpoint's capacity is 2 (2,244 bytes left). `control` sends one batch in a period of `history` at most, since the Kernel records every send to a full Endpoint as an event (`endpoint_full`, seen in the storm when it sent in every period). The task's "eight records per period" is eight in 100 ms. **The Link_Checker's bound does not say what such a build needs** (task 22.4, the same day): run on a build with the trace it bounds the Kernel's stack at 1,536 bytes, and with the two Endpoints of task 22.4 a build with 1,956 bytes left ran and again gave nothing readable (no record written, no event in the mirror, no Pace), where builds with 2,244 and 2,340 run. Why is not known; nothing of rsk was changed or examined further (PM33.7). What was done: the Health_Monitor log of the board declarations holds 16 events where it held 32 (it is in the Kernel's RAM; no run has logged more than five), which leaves 2,340 bytes; and every rig build is put through the Link_Checker and, if it has the trace, refused below 2,244 bytes (`e3_faults.py` `kernel_stack_room`). Not done: the same in `cargo xtask pm-measure`, whose build has the trace too. A question for rsk, outside this experiment: what a build with the Kernel's trace puts on the Kernel's stack that the Link_Checker does not count. |
| B45 | **A Pace the step had already accounted was recorded with an interval of zero.** When an event comes after a Pace's instant and before the Pace's report (a tick or a Sense in the 0.4 ms of the pulse), the step accounts the Pace as delivered, and the Chamber's last event is then the Pace itself. The first version of the record took the time since the Chamber's last event from the step's state and gave 0 for such a Pace (one of 64 records on the rig), and would have given it the modifiers of the cycle after. | rig, 2026-11-25 (`e5_runs.py atr_markers`: each record's interval against the capture's); `apps/pacemaker/therapy/src/lib.rs` | The interval is taken from the records (the instant of the Chamber's last non-refractory record, kept in the Resource), and the modifiers of two cycles are kept, the Pace of an accounted cycle taking the older. The judge's check that found it stays in the run. |
| B46 | **No electrogram is supplied: at a boundary of digital signals it would be the Marker stream again, at the price of a seventh Task in the Therapy_Partition (task 22.7's decision, 2026-11-25).** PM18.4 has an electrogram on the Target be "the sampled sense input". The sense input is a digital line on which the Heart_Simulator gives a pulse of 100 µs for a beat. (1) Sampled at any rate a periodic Task can have, the line reads low but for the sample that happens to fall in a pulse: at 1 kHz one beat in ten is seen at all. Sampled by the edge, which the hardware does already, the samples are the instants of the edges, and those are the Markers AS, VS, their refractory forms and TN, which the Marker transmission supplies within 1 µs of the edge (task 22.2). An electrogram's content beyond that, the wave's shape, does not exist at this boundary (PM-NG-03). (2) The port of the sense pins is `therapy`'s (one owner a peripheral), so the sampler would be a seventh Task in the Partition at level A, at a kilohertz, beside three sporadic Tasks whose response-time bounds are already over their deadlines by the margins (task 20.1); and its samples would need an Endpoint whose storage is the Kernel's RAM, of which the builds with the Kernel's trace have 420 bytes to spare (B44). | `docs/pacemaker/tasks.md` task 22.7; PM18.4, PM32.1, PM32.3 | Not implemented. EGRAM_START and EGRAM_STOP are answered NOT_SERVED; the Marker transmission (MARKERS_START, MARKERS_STOP) is what the Target has of a real-time trace, and resumes after a broken link when the DCM starts it again. The Application stays at six Tasks: the seventh (PM32.3) is not needed. Agreed by the user, 2026-11-25. |

## A, continued: where the tables leave a choice (stage E2)

- **Table 19-5's limit ARP < URL interval binds in no Mode** (confirmed by the user, 2026-11-24) once a limit is taken to bind where the Mode uses every parameter it names: the ARP is AAT's and AAI's, the Upper Rate Limit limits pacing in VDD and DDD (Table 19-4). The limits that name the URL likewise bind in VDD and DDD alone, so DDI and DOO accept a URL below the LRL and do not use it. (task 11.6)
- **Stage E3, confirmed by the user on 2026-11-24.** At ERP the magnet's rate is ERT's (85 ppm), and the rate does not fall further with the voltage (PM17.7 allows it; there is no voltage). Below the trip level the State is Power-On Reset and the event ring is emptied, as after a reset. A sensing-only Mode under the magnet paces nothing. Pace-Now is not interrupted by the magnet and drops a staged set; temporary pacing is refused while already Temporary; a set programmed during Temporary becomes the permanent one without leaving Temporary. The magnet response is not kept over a restart of `therapy`; the battery level is, by `comms`. (tasks 16.2, 16.4, 16.5)
- **The extended PVARP is the PVARP plus the PVARP Extension, and a PVC exists only where the atrium is sensed.** Both are choices where the source is silent, confirmed by the user on 2026-11-24. (task 11.4)

- **Stage E4, choices of 2026-11-24, confirmed by the user on 2026-11-25** (but for the last, which was changed). The escape interval in force is the shortest of what applies (LRL or HRL, sensor, Fallback), then held by Rate Smoothing, then clamped between the URL interval (the MSR interval in a rate-adaptive Mode) and the LRL or HRL interval; where the clamps disagree the longest wins. The noise rule records every service, also a refractory one (with ATR on a storm is then an atrial tachycardia: B43, run on the rig before this was confirmed). ATR's switch of Mode came one ventricular event after the phase changes: changed, B41. (tasks 19.1 to 19.4)
- **Stage E5, tasks 22.1 to 22.3, choices not yet confirmed by the user.** The source's Table 4 (the events a histogram's interval begins and ends at) is not in the requirements: an event is counted at the rate of the time since its Chamber's last non-refractory event, paced or sensed, in bins of 10 ppm. AT is decided on the interval from the last atrial event of any kind where ATR is on. The modifiers of a Pace are worked out beside the step, not by it. The trend has one sample a second and 128 of them. A battery below the trip level empties the ring of `therapy` but not what `diag` keeps (PM7.2's empty histories are then task 22.4's, with the reset command). `diag` has no member in the App_Prover: it is at level D. Tasks 22.4 to 22.6: a record is five words of data to a frame, so a histogram is read in four parts and a Marker comes one to a frame, ten a second. The implant data is ten words of the DCM's own coding, the dates days since 2000-01-01; the date of the last interrogation is a value the DCM supplies, since the PG has no calendar. The measured data is supplied over the link by the DCM_Stub and not by the Heart_Simulator. The threshold test steps the value itself in the PG, in the Temporary State, by a command of the step's own (`StepTemporary`); it holds the lowest setting until it is stopped; a cardiac cycle is a record of the Mode's timing Chamber.
- **Stage E4, the MSR and the URL (the user's decision of 2026-11-25).** A set of VDDR or DDDR with the MSR above the URL is refused, against the source's "programmable independently" (PM15.2 as amended, Table 19-5). In the rate-adaptive Modes that do not track the URL limits nothing and the two stay independent (confirmed 2026-11-25: the limit is not wanted there).
- **Stage E4, task 19.5, choices confirmed by the user on 2026-11-25.** Rate Smoothing Down is a 29th word of a parameter set, after the table's rows, and the table's Rate Smoothing word is Up. A limit of Table 19-5 on hysteresis binds only in the Modes Table 19-3 gives hysteresis to (AAI, VVI, DDD and their rate-adaptive forms); a set of another Mode may carry any HRL and does not use it. The activity value is 0 while the link is down.
- **Property P1 does not hold of a rate-adaptive Mode whose MSR is above its URL**, and is not claimed there: the sensor's rate is limited by the MSR, the URL limits tracking. The proof states the supposition (`proofs.md`). Decided by the user on 2026-11-25 (the bullet above): `validate` refuses such a set in VDDR and DDDR and admits it in the rate-adaptive Modes that do not track, where the URL limits nothing.

## C. Not yet known

As of 2026-11-25, on the code of stage E5 (tasks 22.1 to 22.7):

- **Whether the Analyzer passes this Application.** Its result has been FAIL by the margins on every set of records since stage E2 (B22, tasks 13.1 and 20.1), recorded by the user's decision. The last records are of stage E4's first code; nothing since is measured, and the Task `history` and the two new Endpoints have never been in a run of it.
- **Whether the verification job passes on this code.** Its last run failed on two proof members, since repaired (B40); the members prove by hand, each with each pair of solvers; the job has not run again.
- **What a build with the Kernel's trace puts on the Kernel's stack** beyond the Link_Checker's bound (B44). The rig's builds keep a floor found by trial.
- **Δ_release** (B16), which has no measurement in rsk either; the sporadic Tasks' execution times over PAR-02's 10,000 Jobs (the records have some 375 a run); the execution times of the branches no scenario reaches (the forced pulse, a fusion, the ATR and noise paths); `link`'s and `history`'s execution times.
- **The stage E1 to E3 rig scenarios on the present code.** Each was run when its stage was built; stage E4's and E5's were run on the present code.
- **An hour of any stage after E2.** VVI and DDD each paced an hour on the stage E2 code.
- **The stage E5 choices** of section "A, continued", which the user has not confirmed; A5, which is open.

## D. What task 23.2 asks (PM31.2, PM27.6, PM32.3)

**Every place the source could not be met on rsk or on the Target.** Section A is the list, A1 to A13, with the safe state below it: thirteen places. Six are the Target's (no analog stage, A13; no non-volatile memory, A12; no calendar, A10; the copies of the pace pins, A6; a sense input that is an edge, so no electrogram, A8; no pacing outside the processor, the safe state). Four are of a therapy made of Jobs on a Kernel (A1 the inhibition window, A2 a late Pace, A3 a pulse made by software, A7 a debugger's access). Two are choices of the specification's limits (A5, A11), and one was an omission, repaired since (A9). A4 is closed. Section "A, continued" has the places where the source's tables left a choice, each with who decided it.

**The inhibition window** (A1; PM5.5, PM-PAR-15, PD-04). The source has a Sense cancel the pending Pace. Here the Pace is a compare of a timer, armed ahead; a Sense is an edge that releases a Task, and the Task's Job withdraws the compare. Between the edge and the withdrawal the compare can fire. The requirement therefore states a window, PM-PAR-15, in which the Pace need not be cancelled, and sets it to the sense Task's worst response: 4 ms, from the Analyzer's bounds of task 9.2 (2 ms was the proposal). Measured on the board with nothing else running, the window is 0.14 to 0.22 ms: a ventricular Sense 144 µs before the Pace did not cancel it, one 220 µs before did (task 9.5, 24 runs). A Pace inside the window is delivered and marked as a fusion, the Sense is recorded, and the next interval starts from the Pace. The stated window is some twenty times the measured one because it is a bound for the case that all three sporadic Tasks are released together under the Kernel's worst hold, which no run provoked. A Sense handled in hardware (the edge gating the compare through a PPI channel) would close the window; it would also take the decision out of the proven step, and was not attempted.

**The ownership of P0** (B11, B24; PR-29). On the nRF52840 both GPIO ports are one peripheral, and rsk gives a peripheral one owner. The Therapy_Partition needs the port for the sense, pace and magnet pins, so it owns every pin of the board. Three consequences were met. `therapy` configures the link's three pins for `comms`, for which they mean nothing to it. `comms`'s SPI master can have no chip select: it cannot drive a pin, and a PPI channel from its peripheral to the port would cross Partitions; the bridge frames a transfer by the clock's silence instead (B24). And the electrogram's sampler would have had to be a Task of `therapy` (B46). None was a defect, and one owner a peripheral is what makes the isolation claim simple; but a port is not the unit a board's wiring comes in. A pin-level ownership in rsk's Target table (a mask of the port's pins for each Partition, enforced where the Kernel writes the port's registers for a Partition, as it does for a DMA peripheral) would have removed all three. It was outside this experiment's two permitted changes to rsk.

**Whether timed pacing justified a Kernel one-shot event** (B7, B20; PM27.6). No, by the timing; perhaps, by the cost of getting it right. The scheme, a compare of a Partition-owned timer armed by a Job ahead of time and released from by the pulse's end, gives intervals exact to the timer: every judged Pace of every stage is within 10 µs of its instant against a tolerance of 8 ms, and the pulse widths within a microsecond. The Job's response time bounds only when the arming must be done, not the edge. A one-shot served by the Kernel would time the edge from an interrupt handler and be less exact, by the Kernel's hold and entry (tens of microseconds). What the scheme cost is in B7 and B20: five corrections to the first design before stage E1 paced correctly, a sixth in stage E2 (a Pace accounted before its report, which came back as B45 in stage E5), a hardware layer with its own model tests, and a rule that `control` refreshes every compare each period. Each was found by a model test or on the board, none by review, and none recurred once found. A Kernel one-shot would have removed that work from the Application and put a timed pin event into the Kernel, where it would need its own proof and its own term in the Analyzer; for one Application that is a poor trade. The two things rsk did need were smaller: fixed PPI channels between a Partition's own peripherals, and one more timer in the Target table (Requirement 33).

**Whether seven Tasks sufficed** (PM32.1, PM32.3). Six did. `therapy` has `pace`, `sense_v`, `sense_a` and `control`; `comms` has `link`; `diag` has `history`. The seventh was kept for the electrogram and was not needed when that became a finding (B46). The dispatch vector list was not lengthened, and PM32.4 to PM32.6 did not come into force. What was scarce was not Tasks but Priorities among them and time: three sporadic Tasks at the three highest Priorities cannot all have a deadline of 2 ms (B12), and the response-time bounds of the two sense Tasks have been over their deadlines by the margins since stage E2 (B22). And, in stage E5, the Kernel's RAM in the rig's builds (B44).
