{
  "atrial": {
    "fusions": 0,
    "pace_intervals": {
      "count": 0
    },
    "paces": 0,
    "pulse_widths": {
      "count": 0
    },
    "senses": 38,
    "senses_at_the_refractory_boundary": 0,
    "senses_effective": 0,
    "senses_refractory": 0
  },
  "av_delays_measured_not_judged": {
    "count": 38,
    "max_us": 159998.0,
    "min_us": 26665.0
  },
  "binaries": {
    "heart-sim": {
      "path": "target/heart-sim/thumbv7em-none-eabihf/release/heart-sim",
      "sha256": "sha256:1138ca8d8424c15690635a2ff785b9af5819eb979af95d56969d30738a55301e"
    },
    "pacemaker": {
      "path": "target/pacemaker-vvi90/thumbv7em-none-eabihf/release/pacemaker",
      "sha256": "sha256:faa74946f4f3685d2d3c8b2189bc3f23d8e919092b839094bfe9063a36a74a0b"
    }
  },
  "capture": {
    "file": "vvi90.bin",
    "length_us": 30000000.0,
    "rate_hz": 1000000,
    "sha256": "sha256:cfca2f324cd36bb6b6f8b680c05afe22f0b09da425ae79aaec07221cb1e2fa39"
  },
  "escape_interval_us": 666666.0,
  "mode": "VVI",
  "parameter_words": [
    8,
    90,
    120,
    120,
    150,
    0,
    50,
    0,
    35,
    35,
    400,
    400,
    75,
    250,
    320,
    250,
    250,
    0,
    0,
    0,
    0,
    20,
    1,
    40,
    3,
    30,
    8,
    5
  ],
  "scenario": {
    "atrial_beats": 38,
    "atrial_intervals": {
      "count": 37,
      "max_us": 799996.0,
      "min_us": 799995.0
    },
    "checked_against_its_table": true,
    "conduction": {
      "count": 38,
      "max_us": 159998.0,
      "min_us": 159997.0
    },
    "mismatches": [],
    "name": "fixed",
    "ventricular_beats": 38
  },
  "tolerances_us": {
    "inhibition_window": 2000.0,
    "interval": 8000.0,
    "pulse_width": 200.0
  },
  "ventricular": {
    "fusions": 0,
    "pace_intervals": {
      "count": 37,
      "max_us": 666664.0,
      "min_us": 666663.0
    },
    "paces": 38,
    "pulse_widths": {
      "count": 38,
      "max_us": 400.0,
      "min_us": 400.0
    },
    "senses": 38,
    "senses_at_the_refractory_boundary": 0,
    "senses_effective": 12,
    "senses_refractory": 26
  },
  "verdict": "PASS",
  "violations": []
}
