{
  "schema": "rsk-analysis-report/1",
  "result": "PASS",
  "statements": [
    "This analysis assumes a single core (R27.5): it is no evidence for a multi-core configuration.",
    "Interference bounds assume the Overrun handling of R18 (R18.9): a Task of a Partition whose Overrun_Response stops overrunning Jobs is charged Budget + Δ_detect + Δ_enforce + its longest Critical_Section; other Tasks are charged their Budget.",
    "Every offset is treated as zero (synchronous release, R29.1); release jitter J_rel applies to every Task.",
    "MEASURED Kernel_Timing_Parameters (task 19.3; measurement-based with a margin, not a guaranteed bound, R34.6): measured WCET_Records of the HIL build `pacemaker (nrf52840, nrf52840,debug-port,quiet,trace-ram,measure,set-vvi-90)` (sha256:962cc2bb335802e269f16ab2e0f08d5218306160e3dccf9e922598b24a571ad1) of the Build_Manifest, not the analysed Flight_Build; the Kernel_Timing_Parameters' binary sha256:76f08043cd40f215cb9981138c8dceea572d8f2ac5cf6723c4ddd9f09957252d is the HIL build `pacemaker (nrf52840, nrf52840,debug-port,quiet,trace-ram,measure,set-aai-90)` of the Build_Manifest, not the analysed Flight_Build; delta_lock_in: 548 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 16124 runs, max 438 +25%, scenarios: nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s), conditions: one lock SVC (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_lock_out: 2114 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 16124 runs, max 1691 +25%, scenarios: nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s), conditions: one unlock SVC (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_dispatch: 3445 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 16125 runs, max 2756 +25%, scenarios: nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s), conditions: one dispatch entry: the Job selected, its view loaded, its frame built (the Rust half; the stub's cycles are Δ_entry), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_complete: 2738 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 16124 runs, max 2190 +25%, scenarios: nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s), conditions: the Job-end SVC plus the unwind's epilogue (the Rust halves), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_timer: 3505 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 18521 runs, max 2804 +25%, scenarios: nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s), conditions: one time-base entry: every due timed event served (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_irq: 2584 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 1124 runs, max 2067 +25%, scenarios: nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s), conditions: one run of the intake handler for a sporadic Task's source (TIMER3, TIMER2 or TIMER1), the Kernel's own record; no interrupt storm (R19.3 is not measured here)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)); l_kernel: 4450 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 115268 runs, max 3560 +25%, scenarios: nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s), conditions: the longest hold of the run: the longest stretch in which a pending Kernel-level interrupt could not be taken, one handler from its Rust half's beginning to its end with the unwind it runs before it returns (3560 cycles over 1 entries, closed by a timer entry; the longest single Rust half 2804; the longest run of entries back to back, each taken at an exception return and charged by the Analyzer as its own event's interference, 0 cycles) (task 19.3, 11.13; a static cycle bound needs a timing model the loop-bound report of PR-16 does not give)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_detect: 3505 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 18521 runs, max 2804 +25%, scenarios: nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s), conditions: the time-base entry that serves a Budget or deadline event (the Rust half of a timer entry), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); j_rel: 6800 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 14999 runs, max 5440 +25%, scenarios: nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s), conditions: the lag from a periodic nominal instant to the Release becoming effective, the Kernel's own record (R9.10)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)); delta_svc: 292 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 31128 runs, max 233 +25%, scenarios: nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s), conditions: the now SVC, the service with the least work (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_view: 504 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 16124 runs, max 403 +25%, scenarios: nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s), conditions: one MPU view load inside a dispatch (its own cycles; inside Δ_dispatch, exported for review, R13.6), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included).",
    "PLACEHOLDER TIMING DATA: 13 input value(s) carry the method `placeholder` (no measurement or analysis): delta_release, delta_stamp, delta_fp_save, delta_fp_restore, delta_enforce, delta_hm, delta_wake, delta_dma_write, delta_restart, delta_stop, delta_entry, delta_send, delta_recv. This report is not timing evidence."
  ],
  "inputs": {
    "task_model": "/Users/mars2292/repos/Kiro-experimentation/IronOxide/apps/pacemaker/gen-nrf52840/task_model.json (fnv1a:3c1900111a9949ba)",
    "wcet_records": "<placeholders> + /Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_2_analysis/wcet.json (8 item(s) taken) (fnv1a:31eff31ab4697369)",
    "kernel_timing": "<placeholders> + /Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_2_kernel_timing_vvi_90.json (j_rel, delta_irq, l_kernel, delta_dispatch, delta_timer, delta_detect, delta_lock_in, delta_lock_out, delta_complete, delta_svc, delta_view) + /Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_2_kernel_timing_aai_90.json (delta_irq, l_kernel, delta_timer, delta_detect, delta_lock_in, delta_lock_out, delta_complete, delta_svc, delta_view) (fnv1a:08d4455a9d1b06bd)",
    "build_manifest": "/Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_2_analysis/build-manifest.json (fnv1a:d3626837f0b5ef3c)"
  },
  "analyzer": "0.0.0",
  "profile": {
    "version": "0.6",
    "variant": "Ravenscar"
  },
  "tasks": [
    {
      "id": "therapy.pace",
      "partition": "therapy",
      "level": "A",
      "priority": 7,
      "period_cycles": 1280000,
      "deadline_cycles": 128000,
      "c_cycles": 25600,
      "b_cycles": 10863,
      "b_source": "therapy.control#cs:timing",
      "o_cycles": 30454,
      "j_cycles": 6800,
      "interference": [
        {
          "task": "therapy.sense_v (intake, R19.2)",
          "e_cycles": 2584,
          "jobs": 1,
          "cycles": 2584
        },
        {
          "task": "therapy.sense_v (timed events, R19.2)",
          "e_cycles": 7010,
          "jobs": 1,
          "cycles": 7010
        },
        {
          "task": "therapy.sense_a (intake, R19.2)",
          "e_cycles": 2584,
          "jobs": 1,
          "cycles": 2584
        },
        {
          "task": "therapy.sense_a (timed events, R19.2)",
          "e_cycles": 7010,
          "jobs": 1,
          "cycles": 7010
        },
        {
          "task": "therapy.control (intake, R19.2)",
          "e_cycles": 3505,
          "jobs": 1,
          "cycles": 3505
        },
        {
          "task": "Kernel housekeeping (R19.2)",
          "e_cycles": 3505,
          "jobs": 1,
          "cycles": 3505
        }
      ],
      "r_cycles": 99915,
      "schedulable": true,
      "slack_cycles": 28085,
      "wcet_provenance": [
        "therapy.pace: 18198 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 375 runs, max 14558 +25%, branch coverage 0%, conditions: the Task entry: one Job's execution from the Budget accounting (R18.1)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/375 executions, below PAR-02's 10000/branch coverage not measured (R34.4)/Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 1 (timer), 2367 cycles)",
        "therapy.pace#cs:timing: 10480 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 375 runs, max 8384 +25%, branch coverage 0%, conditions: the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/375 executions, below PAR-02's 10000/branch coverage not measured (R34.4))"
      ]
    },
    {
      "id": "therapy.sense_v",
      "partition": "therapy",
      "level": "A",
      "priority": 6,
      "period_cycles": 3200000,
      "deadline_cycles": 192000,
      "c_cycles": 25600,
      "b_cycles": 10863,
      "b_source": "therapy.control#cs:timing",
      "o_cycles": 30454,
      "j_cycles": 6800,
      "interference": [
        {
          "task": "therapy.pace",
          "e_cycles": 70339,
          "jobs": 1,
          "cycles": 70339
        },
        {
          "task": "therapy.sense_a (intake, R19.2)",
          "e_cycles": 2584,
          "jobs": 1,
          "cycles": 2584
        },
        {
          "task": "therapy.sense_a (timed events, R19.2)",
          "e_cycles": 7010,
          "jobs": 1,
          "cycles": 7010
        },
        {
          "task": "therapy.control (intake, R19.2)",
          "e_cycles": 3505,
          "jobs": 1,
          "cycles": 3505
        },
        {
          "task": "Kernel housekeeping (R19.2)",
          "e_cycles": 3505,
          "jobs": 1,
          "cycles": 3505
        }
      ],
      "r_cycles": 160660,
      "schedulable": true,
      "slack_cycles": 31340,
      "wcet_provenance": [
        "therapy.sense_v: 14539 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 375 runs, max 11631 +25%, branch coverage 0%, conditions: the Task entry: one Job's execution from the Budget accounting (R18.1)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/375 executions, below PAR-02's 10000/branch coverage not measured (R34.4)/Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none)",
        "therapy.sense_v#cs:timing: 6677 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 375 runs, max 5341 +25%, branch coverage 0%, conditions: the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/375 executions, below PAR-02's 10000/branch coverage not measured (R34.4))"
      ]
    },
    {
      "id": "therapy.sense_a",
      "partition": "therapy",
      "level": "A",
      "priority": 5,
      "period_cycles": 3200000,
      "deadline_cycles": 256000,
      "c_cycles": 25600,
      "b_cycles": 10863,
      "b_source": "therapy.control#cs:timing",
      "o_cycles": 30454,
      "j_cycles": 6800,
      "interference": [
        {
          "task": "therapy.pace",
          "e_cycles": 70339,
          "jobs": 1,
          "cycles": 70339
        },
        {
          "task": "therapy.sense_v",
          "e_cycles": 66536,
          "jobs": 1,
          "cycles": 66536
        },
        {
          "task": "therapy.control (intake, R19.2)",
          "e_cycles": 3505,
          "jobs": 1,
          "cycles": 3505
        },
        {
          "task": "Kernel housekeeping (R19.2)",
          "e_cycles": 3505,
          "jobs": 1,
          "cycles": 3505
        }
      ],
      "r_cycles": 217602,
      "schedulable": true,
      "slack_cycles": 38398,
      "wcet_provenance": [
        "therapy.sense_a: 14564 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 375 runs, max 11651 +25%, branch coverage 0%, conditions: the Task entry: one Job's execution from the Budget accounting (R18.1)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/375 executions, below PAR-02's 10000/branch coverage not measured (R34.4)/Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none)",
        "therapy.sense_a#cs:timing: 6700 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 375 runs, max 5360 +25%, branch coverage 0%, conditions: the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/375 executions, below PAR-02's 10000/branch coverage not measured (R34.4))"
      ]
    },
    {
      "id": "therapy.control",
      "partition": "therapy",
      "level": "A",
      "priority": 4,
      "period_cycles": 1280000,
      "deadline_cycles": 1280000,
      "c_cycles": 320000,
      "b_cycles": 5000,
      "b_source": "Partition stop/restart work (R14.10)",
      "o_cycles": 24065,
      "j_cycles": 6800,
      "interference": [
        {
          "task": "therapy.pace",
          "e_cycles": 70339,
          "jobs": 1,
          "cycles": 70339
        },
        {
          "task": "therapy.sense_v",
          "e_cycles": 66536,
          "jobs": 1,
          "cycles": 66536
        },
        {
          "task": "therapy.sense_a",
          "e_cycles": 66559,
          "jobs": 1,
          "cycles": 66559
        },
        {
          "task": "Kernel housekeeping (R19.2)",
          "e_cycles": 3505,
          "jobs": 1,
          "cycles": 3505
        }
      ],
      "r_cycles": 562804,
      "schedulable": true,
      "slack_cycles": 717196,
      "wcet_provenance": [
        "therapy.control: 19138 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 15000 runs, max 15310 +25%, branch coverage 0%, conditions: the Task entry: one Job's execution from the Budget accounting (R18.1)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/branch coverage not measured (R34.4)/Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none)",
        "therapy.control#cs:timing: 10863 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 15000 runs, max 8690 +25%, branch coverage 0%, conditions: the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/branch coverage not measured (R34.4))"
      ]
    }
  ],
  "utilization_percent": 38,
  "cross_check": {
    "status": "not_run",
    "detail": "run the UPPAAL cross-check with --uppaal"
  },
  "omitted_terms": [
    "Endpoint operations (Phase P4) are not modelled",
    "no FPU-using Task: Δ_fp_save and Δ_fp_restore are not charged",
    "the Kernel-level work of a lower-Priority Task's arrivals and timed events and of the housekeeping event (R19.2) interferes with every Task in the RTA; the UPPAAL model carries a Task's own in E_j only, on the Tasks the Task's Jobs preempt",
    "UPPAAL export: Critical_Sections and the System_Ceiling are approximated by the blocking interval B_i spent before each Job starts, not by locations that raise the ceiling",
    "UPPAAL export: the Kernel overheads of R29.3 are folded into each Task's execution-time bound E_i, not modelled as locations"
  ],
  "rejections": [],
  "chains": []
}
