{
  "schema": "rsk-wcet/1",
  "records": [
    {
      "item": "therapy.pace",
      "wcet_cycles": 24812,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:e04053954067eccf2b219dfaac6f4c63f8fbede33a9dce0be88ec367882f139a",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "750 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 1 (timer), 2552 cycles"
      ],
      "measured": {
        "runs": 750,
        "max_observed": 19849,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set ddd-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_v",
      "wcet_cycles": 24304,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:e04053954067eccf2b219dfaac6f4c63f8fbede33a9dce0be88ec367882f139a",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 19443,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set ddd-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_a",
      "wcet_cycles": 23319,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:e04053954067eccf2b219dfaac6f4c63f8fbede33a9dce0be88ec367882f139a",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 1 (timer), 2600 cycles"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 18655,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set ddd-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.control",
      "wcet_cycles": 39010,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:e04053954067eccf2b219dfaac6f4c63f8fbede33a9dce0be88ec367882f139a",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "branch coverage not measured (R34.4)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none"
      ],
      "measured": {
        "runs": 15000,
        "max_observed": 31208,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set ddd-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "comms.link",
      "wcet_cycles": 36808,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:e04053954067eccf2b219dfaac6f4c63f8fbede33a9dce0be88ec367882f139a",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "6000 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none"
      ],
      "measured": {
        "runs": 6000,
        "max_observed": 29446,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set ddd-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.pace#cs:timing",
      "wcet_cycles": 16747,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:e04053954067eccf2b219dfaac6f4c63f8fbede33a9dce0be88ec367882f139a",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "750 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)"
      ],
      "measured": {
        "runs": 750,
        "max_observed": 13397,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set ddd-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_v#cs:timing",
      "wcet_cycles": 16219,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:e04053954067eccf2b219dfaac6f4c63f8fbede33a9dce0be88ec367882f139a",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 12975,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set ddd-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_a#cs:timing",
      "wcet_cycles": 15230,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:e04053954067eccf2b219dfaac6f4c63f8fbede33a9dce0be88ec367882f139a",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 12184,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set ddd-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.control#cs:timing",
      "wcet_cycles": 24242,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:e04053954067eccf2b219dfaac6f4c63f8fbede33a9dce0be88ec367882f139a",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "branch coverage not measured (R34.4)"
      ],
      "measured": {
        "runs": 15000,
        "max_observed": 19393,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set ddd-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    }
  ]
}
