{
  "schema": "rsk-wcet/1",
  "records": [
    {
      "item": "therapy.pace",
      "wcet_cycles": 22347,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:4fcc624f6d20663a37f43225c35bf2dfd45892909a46e18f5880db8e69caf941",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 1 (timer), 2552 cycles"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 17877,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_v",
      "wcet_cycles": 21769,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:4fcc624f6d20663a37f43225c35bf2dfd45892909a46e18f5880db8e69caf941",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 17415,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_a",
      "wcet_cycles": 23094,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:4fcc624f6d20663a37f43225c35bf2dfd45892909a46e18f5880db8e69caf941",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "374 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 1 (timer), 2600 cycles"
      ],
      "measured": {
        "runs": 374,
        "max_observed": 18475,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.control",
      "wcet_cycles": 37645,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:4fcc624f6d20663a37f43225c35bf2dfd45892909a46e18f5880db8e69caf941",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "branch coverage not measured (R34.4)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none"
      ],
      "measured": {
        "runs": 15000,
        "max_observed": 30116,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "comms.link",
      "wcet_cycles": 36808,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:4fcc624f6d20663a37f43225c35bf2dfd45892909a46e18f5880db8e69caf941",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "6000 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none"
      ],
      "measured": {
        "runs": 6000,
        "max_observed": 29446,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.pace#cs:timing",
      "wcet_cycles": 14284,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:4fcc624f6d20663a37f43225c35bf2dfd45892909a46e18f5880db8e69caf941",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 11427,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_v#cs:timing",
      "wcet_cycles": 13684,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:4fcc624f6d20663a37f43225c35bf2dfd45892909a46e18f5880db8e69caf941",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 10947,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_a#cs:timing",
      "wcet_cycles": 10825,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:4fcc624f6d20663a37f43225c35bf2dfd45892909a46e18f5880db8e69caf941",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "374 executions, below PAR-02's 10000",
        "branch coverage not measured (R34.4)"
      ],
      "measured": {
        "runs": 374,
        "max_observed": 8660,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.control#cs:timing",
      "wcet_cycles": 22878,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:4fcc624f6d20663a37f43225c35bf2dfd45892909a46e18f5880db8e69caf941",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "branch coverage not measured (R34.4)"
      ],
      "measured": {
        "runs": 15000,
        "max_observed": 18302,
        "margin_percent": 25,
        "coverage_branch_percent": 0,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    }
  ]
}
