rsk analysis report (rsk-analysis-report/1) — result: FAIL
Analyzer 0.0.0; Profile 0.6 Ravenscar
Inputs:
  Task_Model              /Users/mars2292/repos/Kiro-experimentation/IronOxide/apps/pacemaker/gen-nrf52840/task_model.json (fnv1a:f81c340e0fe20852)
  WCET_Records            <placeholders> + /Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_8_analysis/wcet.json (9 item(s) taken) (fnv1a:7e6a20f69e3c8d2c)
  Kernel_Timing_Parameters <placeholders> + /Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_2_kernel_timing_vvi_90.json (j_rel, delta_irq, delta_stamp, delta_wake, l_kernel, delta_dispatch, delta_timer, delta_detect, delta_lock_in, delta_lock_out, delta_complete, delta_svc, delta_dma_write, delta_view, delta_send, delta_recv) + /Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_8_kernel_timing_inject_vvi_90.json (delta_hm, delta_restart, delta_enforce) + /Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_2_kernel_timing_aai_90.json (l_kernel, delta_timer, delta_detect, delta_lock_in, delta_lock_out, delta_complete, delta_svc, delta_dma_write, delta_view, delta_send, delta_recv) + /Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_2_kernel_timing_ddd_90.json (l_kernel, delta_dispatch, delta_timer, delta_detect, delta_lock_in, delta_lock_out, delta_complete, delta_svc, delta_dma_write, delta_view, delta_send, delta_recv) + /Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_2_kernel_timing_doo_mit.json (delta_irq, l_kernel, delta_dispatch, delta_timer, delta_detect, delta_lock_in, delta_lock_out, delta_complete, delta_svc, delta_dma_write, delta_view, delta_send, delta_recv) (fnv1a:64c25dec52b59f8b)
  Build_Manifest          /Users/mars2292/repos/Kiro-experimentation/IronOxide/docs/pacemaker/rig/task_9_8_analysis/build-manifest.json (fnv1a:865fcc2ce139445e)
Statement: This analysis assumes a single core (R27.5): it is no evidence for a multi-core configuration.
Statement: Interference bounds assume the Overrun handling of R18 (R18.9): a Task of a Partition whose Overrun_Response stops overrunning Jobs is charged Budget + Δ_detect + Δ_enforce + its longest Critical_Section; other Tasks are charged their Budget.
Statement: Every offset is treated as zero (synchronous release, R29.1); release jitter J_rel applies to every Task.
Statement: MEASURED Kernel_Timing_Parameters (task 19.3; measurement-based with a margin, not a guaranteed bound, R34.6): measured WCET_Records of the HIL build `pacemaker (nrf52840, nrf52840,debug-port,quiet,trace-ram,measure,set-env)` (sha256:e04053954067eccf2b219dfaac6f4c63f8fbede33a9dce0be88ec367882f139a) of the Build_Manifest, not the analysed Flight_Build; the Kernel_Timing_Parameters' binary sha256:fda44dc976c216a54f74ae94a72e04136f8e943f754f4b3ae4107f190eec400c is the HIL build `pacemaker (nrf52840, nrf52840,debug-port,quiet,trace-ram,measure,set-env)` of the Build_Manifest, not the analysed Flight_Build; delta_lock_in: 570 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 17499 runs, max 456 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: one lock SVC (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_lock_out: 2278 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 17499 runs, max 1822 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: one unlock SVC (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_dispatch: 3663 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 23499 runs, max 2930 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: one dispatch entry: the Job selected, its view loaded, its frame built (the Rust half; the stub's cycles are Δ_entry), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_complete: 3997 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 23499 runs, max 3197 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: the Job-end SVC plus the unwind's epilogue (the Rust halves), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_timer: 3907 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 22894 runs, max 3125 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: one time-base entry: every due timed event served (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_irq: 2853 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 2499 runs, max 2282 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: one run of the intake handler for a sporadic Task's source (TIMER3, TIMER2 or TIMER1), the Kernel's own record; no interrupt storm (R19.3 is not measured here)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)); delta_stamp: 320 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 375 runs, max 256 +25%, scenarios: nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s), conditions: from the atrial sense edge, latched by the time base through PPI (GPIOTE IN[0] to TIMER0 CAPTURE[3], the stamp probe of HIL builds), to the timestamp of the intake of `sense_a`'s source that follows it: the edge counter's compare, the masking of any Kernel entry in progress, the exception entry and the handler's read of the time base. Measured on the atrial sense source only; the other two sources (TIMER2, TIMER3) have no probe and take the same handler/HIL build (trace-ram): the instrumentation's cost is included (R34.7)); l_kernel: 5435 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 245436 runs, max 4348 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: the longest hold of the run: the longest stretch in which a pending Kernel-level interrupt could not be taken, one handler from its Rust half's beginning to its end with the unwind it runs before it returns (4348 cycles over 1 entries, closed by a timer entry; the longest single Rust half 3125; the longest run of entries back to back, each taken at an exception return and charged by the Analyzer as its own event's interference, 0 cycles) (task 19.3, 11.13; a static cycle bound needs a timing model the loop-bound report of PR-16 does not give)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_detect: 3907 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 22894 runs, max 3125 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: the time-base entry that serves a Budget or deadline event (the Rust half of a timer entry), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_enforce: 8479 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 75 runs, max 6783 +25%, scenarios: nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s), conditions: an entry that recorded an Overrun and applied the Overrun_Response (the Rust half, whole), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_hm: 7275 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 75 runs, max 5820 +25%, scenarios: nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s), conditions: one fault entry applying the Partition's fault response (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_wake: 320 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 375 runs, max 256 +25%, scenarios: nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s), conditions: the same lag over the atrial sense edges whose intake found no Job executing (the processor in the idle activity's WFI): the wake-up from sleep with the exception entry and the handler's read after it/HIL build (trace-ram): the instrumentation's cost is included (R34.7)); j_rel: 6713 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 20998 runs, max 5370 +25%, scenarios: nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s), conditions: the lag from a periodic nominal instant to the Release becoming effective, the Kernel's own record (R9.10)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)); delta_svc: 298 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 22256 runs, max 238 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: the now SVC, the service with the least work (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_dma_write: 898 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 83998 runs, max 718 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: one EasyDMA request SVC, validation and the register writes (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_view: 504 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 23616 runs, max 403 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: one MPU view load inside a dispatch (its own cycles; inside Δ_dispatch, exported for review, R13.6), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_restart: 8479 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 150 runs, max 6783 +25%, scenarios: nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s), conditions: an entry that restarted a Partition (the Rust half, whole), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_send: 3304 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 5397 runs, max 2643 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: one Endpoint send SVC: the checks, the slot, the word copy into the channel, and the arrival release when declared (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included); delta_recv: 1437 cycles (measured, xtask pm-measure: the Kernel's release-timing and entry record, 26397 runs, max 1149 +25%, scenarios: nrf52840_measure, set doo-mit, Heart_Simulator `fixed` (300 s), conditions: one Endpoint receive SVC: the checks, the oldest slot, and the word copy into the Partition (the Rust half), the Kernel's entry record (task 19.3)/HIL build (trace-ram, trace-pins): the instrumentation's cost is included).
Statement: PLACEHOLDER TIMING DATA: 5 input value(s) carry the method `placeholder` (no measurement or analysis): delta_release, delta_fp_save, delta_fp_restore, delta_stop, delta_entry. This report is not timing evidence.
Utilization (Σ E_j/T_j): 52%
Tasks:
  therapy.pace (Partition therapy, level A, Priority 7): T=1280000 D=128000 C=28800 B=24272 (from therapy.control#cs:timing) O=41411 J=6713 R=142065 NOT schedulable (lower bound) slack=0
      interference from therapy.sense_v (intake, R19.2): 1 jobs × E=2853 = 2853 cycles
      interference from therapy.sense_v (timed events, R19.2): 1 jobs × E=11721 = 11721 cycles
      interference from therapy.sense_a (intake, R19.2): 1 jobs × E=2853 = 2853 cycles
      interference from therapy.sense_a (timed events, R19.2): 1 jobs × E=11721 = 11721 cycles
      interference from therapy.control (intake, R19.2): 1 jobs × E=3907 = 3907 cycles
      interference from comms.link (intake, R19.2): 1 jobs × E=3907 = 3907 cycles
      interference from Kernel housekeeping (R19.2): 1 jobs × E=3907 = 3907 cycles
      WCET therapy.pace: 24812 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 750 runs, max 19849 +25%, branch coverage 0%, conditions: the Task entry: one Job's execution from the Budget accounting (R18.1)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/750 executions, below PAR-02's 10000/branch coverage not measured (R34.4)/Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 1 (timer), 2552 cycles)
      WCET therapy.pace#cs:timing: 16747 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 750 runs, max 13397 +25%, branch coverage 0%, conditions: the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/750 executions, below PAR-02's 10000/branch coverage not measured (R34.4))
  therapy.sense_v (Partition therapy, level A, Priority 6): T=3200000 D=192000 C=28800 B=24272 (from therapy.control#cs:timing) O=41411 J=6713 R=226835 NOT schedulable (lower bound) slack=0
      interference from therapy.pace: 1 jobs × E=99344 = 99344 cycles
      interference from therapy.sense_a (intake, R19.2): 1 jobs × E=2853 = 2853 cycles
      interference from therapy.sense_a (timed events, R19.2): 1 jobs × E=11721 = 11721 cycles
      interference from therapy.control (intake, R19.2): 1 jobs × E=3907 = 3907 cycles
      interference from comms.link (intake, R19.2): 1 jobs × E=3907 = 3907 cycles
      interference from Kernel housekeeping (R19.2): 1 jobs × E=3907 = 3907 cycles
      WCET therapy.sense_v: 24304 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 375 runs, max 19443 +25%, branch coverage 0%, conditions: the Task entry: one Job's execution from the Budget accounting (R18.1)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/375 executions, below PAR-02's 10000/branch coverage not measured (R34.4)/Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none)
      WCET therapy.sense_v#cs:timing: 16219 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 375 runs, max 12975 +25%, branch coverage 0%, conditions: the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/375 executions, below PAR-02's 10000/branch coverage not measured (R34.4))
  therapy.sense_a (Partition therapy, level A, Priority 5): T=3200000 D=256000 C=28800 B=24272 (from therapy.control#cs:timing) O=41411 J=6713 R=311077 NOT schedulable (lower bound) slack=0
      interference from therapy.pace: 1 jobs × E=99344 = 99344 cycles
      interference from therapy.sense_v: 1 jobs × E=98816 = 98816 cycles
      interference from therapy.control (intake, R19.2): 1 jobs × E=3907 = 3907 cycles
      interference from comms.link (intake, R19.2): 1 jobs × E=3907 = 3907 cycles
      interference from Kernel housekeeping (R19.2): 1 jobs × E=3907 = 3907 cycles
      WCET therapy.sense_a: 25974 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 375 runs, max 20779 +25%, branch coverage 0%, conditions: the Task entry: one Job's execution from the Budget accounting (R18.1)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/375 executions, below PAR-02's 10000/branch coverage not measured (R34.4)/Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 1 (timer), 2600 cycles)
      WCET therapy.sense_a#cs:timing: 17885 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 375 runs, max 14308 +25%, branch coverage 0%, conditions: the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/375 executions, below PAR-02's 10000/branch coverage not measured (R34.4))
  therapy.control (Partition therapy, level A, Priority 4): T=1280000 D=1280000 C=320000 B=8479 (from Partition stop/restart work (R14.10)) O=50851 J=6713 R=692499 schedulable slack=587501
      interference from therapy.pace: 1 jobs × E=99344 = 99344 cycles
      interference from therapy.sense_v: 1 jobs × E=98816 = 98816 cycles
      interference from therapy.sense_a: 1 jobs × E=100482 = 100482 cycles
      interference from comms.link (intake, R19.2): 1 jobs × E=3907 = 3907 cycles
      interference from Kernel housekeeping (R19.2): 1 jobs × E=3907 = 3907 cycles
      WCET therapy.control: 39040 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 15000 runs, max 31232 +25%, branch coverage 0%, conditions: the Task entry: one Job's execution from the Budget accounting (R18.1)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/branch coverage not measured (R34.4)/Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none)
      WCET therapy.control#cs:timing: 24272 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 15000 runs, max 19417 +25%, branch coverage 0%, conditions: the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/branch coverage not measured (R34.4))
  comms.link (Partition comms, level C, Priority 2): T=3200000 D=3200000 C=128000 B=8479 (from Partition stop/restart work (R14.10)) O=44699 J=6713 R=897949 schedulable slack=2302051
      interference from therapy.pace: 1 jobs × E=99344 = 99344 cycles
      interference from therapy.sense_v: 1 jobs × E=98816 = 98816 cycles
      interference from therapy.sense_a: 1 jobs × E=100482 = 100482 cycles
      interference from therapy.control: 1 jobs × E=407509 = 407509 cycles
      interference from Kernel housekeeping (R19.2): 1 jobs × E=3907 = 3907 cycles
      WCET comms.link: 43132 cycles (measured, xtask pm-measure: the Kernel's Budget accounting, 6000 runs, max 34505 +25%, branch coverage 0%, conditions: the Task entry: one Job's execution from the Budget accounting (R18.1)/HIL build (trace-ram): the instrumentation's cost is included (R34.7)/cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)/6000 executions, below PAR-02's 10000/branch coverage not measured (R34.4)/Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 2 (dispatch, intake), 5243 cycles)
UPPAAL cross-check: not_run (run the UPPAAL cross-check with --uppaal)
Omitted or approximated terms:
  Endpoint operations (R40.2, task 21.5) are approximated: for each of the 2 declared Endpoint(s) (program, status) a role's send and receive are Critical_Sections of Δ_send and Δ_recv at the Kernel level in every blocking term, and each role's declared operations per Job (`ops`, 1 unless declared) × the larger of the two is charged in its Task's O_i; the count per Job is the declaration's, not measured, and Δ_send and Δ_recv are the measured maxima over the configuration's payload sizes (R33.2)
  no FPU-using Task: Δ_fp_save and Δ_fp_restore are not charged
  the Kernel-level work of a lower-Priority Task's arrivals and timed events and of the housekeeping event (R19.2) interferes with every Task in the RTA; the UPPAAL model carries a Task's own in E_j only, on the Tasks the Task's Jobs preempt
  UPPAAL export: Critical_Sections and the System_Ceiling are approximated by the blocking interval B_i spent before each Job starts, not by locations that raise the ceiling
  UPPAAL export: the Kernel overheads of R29.3 are folded into each Task's execution-time bound E_i, not modelled as locations
