{
  "schema": "rsk-wcet/1",
  "records": [
    {
      "item": "therapy.pace",
      "wcet_cycles": 18278,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:76f08043cd40f215cb9981138c8dceea572d8f2ac5cf6723c4ddd9f09957252d",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "374 executions, below PAR-02's 10000",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 1 (timer), 2443 cycles",
        "branch coverage 65 % of the Task entry's functions, from the coverage builds' runs under the same scenarios (docs/pacemaker/rig/task_9_9_coverage.json; R34.4)"
      ],
      "measured": {
        "runs": 374,
        "max_observed": 14622,
        "margin_percent": 25,
        "coverage_branch_percent": 65,
        "scenarios": [
          "nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_v",
      "wcet_cycles": 18679,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:962cc2bb335802e269f16ab2e0f08d5218306160e3dccf9e922598b24a571ad1",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 1 (timer), 2491 cycles",
        "branch coverage 62 % of the Task entry's functions, from the coverage builds' runs under the same scenarios (docs/pacemaker/rig/task_9_9_coverage.json; R34.4)"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 14943,
        "margin_percent": 25,
        "coverage_branch_percent": 62,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_a",
      "wcet_cycles": 18709,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:76f08043cd40f215cb9981138c8dceea572d8f2ac5cf6723c4ddd9f09957252d",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: 1 (timer), 2499 cycles",
        "branch coverage 62 % of the Task entry's functions, from the coverage builds' runs under the same scenarios (docs/pacemaker/rig/task_9_9_coverage.json; R34.4)"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 14967,
        "margin_percent": 25,
        "coverage_branch_percent": 62,
        "scenarios": [
          "nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.control",
      "wcet_cycles": 19138,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:76f08043cd40f215cb9981138c8dceea572d8f2ac5cf6723c4ddd9f09957252d",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Task entry: one Job's execution from the Budget accounting (R18.1)",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "Kernel entries that interrupted the longest Job, their Rust halves inside its execution: none",
        "branch coverage 56 % of the Task entry's functions, from the coverage builds' runs under the same scenarios (docs/pacemaker/rig/task_9_9_coverage.json; R34.4)"
      ],
      "measured": {
        "runs": 15000,
        "max_observed": 15310,
        "margin_percent": 25,
        "coverage_branch_percent": 56,
        "scenarios": [
          "nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.pace#cs:timing",
      "wcet_cycles": 10488,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:962cc2bb335802e269f16ab2e0f08d5218306160e3dccf9e922598b24a571ad1",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage 65 % of the Task entry's functions, from the coverage builds' runs under the same scenarios (docs/pacemaker/rig/task_9_9_coverage.json; R34.4)"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 8390,
        "margin_percent": 25,
        "coverage_branch_percent": 65,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_v#cs:timing",
      "wcet_cycles": 10814,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:962cc2bb335802e269f16ab2e0f08d5218306160e3dccf9e922598b24a571ad1",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage 62 % of the Task entry's functions, from the coverage builds' runs under the same scenarios (docs/pacemaker/rig/task_9_9_coverage.json; R34.4)"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 8651,
        "margin_percent": 25,
        "coverage_branch_percent": 62,
        "scenarios": [
          "nrf52840_measure, set vvi-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.sense_a#cs:timing",
      "wcet_cycles": 10845,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:76f08043cd40f215cb9981138c8dceea572d8f2ac5cf6723c4ddd9f09957252d",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "375 executions, below PAR-02's 10000",
        "branch coverage 62 % of the Task entry's functions, from the coverage builds' runs under the same scenarios (docs/pacemaker/rig/task_9_9_coverage.json; R34.4)"
      ],
      "measured": {
        "runs": 375,
        "max_observed": 8676,
        "margin_percent": 25,
        "coverage_branch_percent": 62,
        "scenarios": [
          "nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    },
    {
      "item": "therapy.control#cs:timing",
      "wcet_cycles": 10863,
      "method": "measured",
      "tool": "xtask pm-measure: the Kernel's Budget accounting",
      "binary_hash": "sha256:76f08043cd40f215cb9981138c8dceea572d8f2ac5cf6723c4ddd9f09957252d",
      "target": "nrf52840/r0p1",
      "clock_hz": 64000000,
      "icache": "off",
      "conditions": [
        "the Critical_Section: execution from the lock's return to the unlock's entry, from the Budget accounting",
        "HIL build (trace-ram): the instrumentation's cost is included (R34.7)",
        "cycle-counter read cost 1 cycles calibrated at instant 0 (R34.3)",
        "branch coverage 56 % of the Task entry's functions, from the coverage builds' runs under the same scenarios (docs/pacemaker/rig/task_9_9_coverage.json; R34.4)"
      ],
      "measured": {
        "runs": 15000,
        "max_observed": 8690,
        "margin_percent": 25,
        "coverage_branch_percent": 56,
        "scenarios": [
          "nrf52840_measure, set aai-90, Heart_Simulator `fixed` (300 s)"
        ]
      }
    }
  ]
}
