# Traceability

**PACEMAKER on rsk: every acceptance criterion with its design, tasks, code and status**

Generated by `docs/pacemaker/trace.py` from `requirements.md`, `design.md`, `tasks.md`, the experiment's sources and `traceability_notes.toml`; `trace.py --check` fails when this file is out of date or a criterion has neither a task nor a recorded reason. Do not edit.

How to read it. *Design*: the sections of `design.md` that cite the criterion. *Tasks*: the tasks of `tasks.md` that cite it; ✓ marks a checked task, whose `Done` note names the evidence and what it left open. *Code*: the source files that cite it. *Status*: `evidence` when every task that cites the criterion is checked, `in part` when some are, `open` when none is, `recorded` when the criterion is recorded and not implemented, with its reason. A status of `evidence` says that the evidence the tasks name exists, not that it is complete: each task's `Open` note says what it is not.

168 criteria: 132 with evidence, 13 in part, 16 open, 7 recorded and not implemented.

| Criterion | Stage | Text | Design | Tasks | Code | Status |
|---|---|---|---|---|---|---|
| PM1.1 | Stage E1 | THE PG SHALL provide bradycardia pacing support in single-chamber and dual-chamber Modes, with and without rate adapt... | — | 19.5 ✓ | — | evidence |
| PM1.2 | Stage E1 | THE PG SHALL be programmed and interrogated by the DCM over a bidirectional link, so that the Mode and the parameters... | — | 15.2 ✓, 16.1 ✓ | — | evidence |
| PM1.3 | Stage E1 | THE PG SHALL supply the history data and the diagnostic data of Part E to the DCM [PM §2.2.1]. | — | 22.4 | — | open |
| PM1.4 | Stage E1 | THE PG SHALL keep its pacing and sensing functions available throughout the ambulatory phase, in which no DCM is conn... | — | 17.2 ✓ | — | evidence |
| PM1.5 | Stage E1 | This document SHALL record, and not require, the source's clinical content: indications and contraindications [PM §2.... | — | 23.1 | — | recorded: The clinical content of the therapy (indications, efficacy) is outside an experiment on a kernel; recorded, not implemented. |
| PM2.1 | Stage E1 | THE Application SHALL implement the PG's behaviour at a boundary of digital signals: one sense input and one pace out... | — | 8.2 ✓ | — | evidence |
| PM2.2 | Stage E1 | THE Application SHALL treat every amplitude, sensitivity, impedance and voltage of the source as a value that it stor... | — | 8.2 ✓ | `crates/pm-core/src/params.rs` | evidence |
| PM2.3 | Stage E1 | THE Heart_Simulator SHALL be the only source of sense signals in tests, and its behaviour for each test SHALL be reco... | — | 4.2 ✓ | — | evidence |
| PM3.1 | Stage E1 | THE PG SHALL deliver a Pace to a Chamber as a pulse with the amplitude and the width programmed for that Chamber [PM... | — | 8.2 ✓ | — | evidence |
| PM3.2 | Stage E1 | THE PG SHALL keep the atrial and the ventricular pulse amplitude independently programmable, and the atrial and the v... | — | 11.6 ✓ | — | evidence |
| PM3.3 | Stage E1 | THE PG SHALL deliver each pulse width within PM-PAR-05 of its programmed value [PM App. A]. | Hardware signal flow (nRF52840); Correctness Properties | 9.4 ✓ | `crates/pm-judge/src/lib.rs`; `crates/pm-judge/tests/judge.rs` | evidence |
| PM3.4 | Stage E1 | THE PG SHALL support an atrial and a ventricular bipolar pace and sense lead, and SHALL operate normally with lead im... | — | — | — | recorded: Lead impedance and the electrical load are properties of an analog output stage the Target does not have (PM-NG-03); recorded, not tested. |
| PM4.1 | Stage E1 | THE PG SHALL detect Senses in each Chamber it senses in the programmed Mode [PM §3.4.3]. | — | 6.3 ✓ | — | evidence |
| PM4.2 | Stage E1 | THE PG SHALL base every rate decision on measured cardiac cycle lengths of the sensed rhythm, evaluated interval by i... | — | 6.3 ✓, 20.3 ✓ | — | evidence |
| PM4.3 | Stage E1 | THE PG SHALL keep the atrial and the ventricular sensing threshold independently adjustable by the DCM [PM §3.4.4]. | — | 11.6 ✓ | — | evidence |
| PM4.4 | Stage E1 | WHILE a refractory period of a Chamber is in progress, THE PG SHALL treat a Sense in that Chamber as a Refractory sen... | Correctness Properties | 6.3 ✓, 9.4 ✓ | `crates/pm-core/src/step.rs` | evidence |
| PM4.5 | Stage E1 | WHILE the Mode paces the atrium and senses the ventricle (DDI, DDD and their rate-adaptive forms), THE PG SHALL disca... | Correctness Properties | 11.4 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_dual.rs`; `crates/pm-core/tests/step_e2.rs` | evidence |
| PM5.1 | Stage E1 for the single-chamber modes; E2 dual-chamber; E4 rate-adaptive | THE PG SHALL be programmable to each of the Modes Off, DDDR, VDDR, DDIR, DOOR, VOOR, AOOR, VVIR, AAIR, DDD, VDD, DDI,... | — | 11.6 ✓, 19.5 ✓ | — | evidence |
| PM5.2 | Stage E1 for the single-chamber modes; E2 dual-chamber; E4 rate-adaptive | THE PG SHALL offer the Modes OVO, OAO, ODO and OOO in temporary operation only [PM §3.5]. | — | 16.2 ✓ | `crates/pm-core/src/mode.rs` | evidence |
| PM5.3 | Stage E1 for the single-chamber modes; E2 dual-chamber; E4 rate-adaptive | WHILE the response to sensing is O, THE PG SHALL deliver Paces without regard to Senses [PM §3.5.1]. | — | 6.3 ✓ | `crates/pm-core/src/mode.rs`; `crates/pm-core/tests/step.rs`; `crates/pm-core/tests/step_dual.rs` | evidence |
| PM5.4 | Stage E1 for the single-chamber modes; E2 dual-chamber; E4 rate-adaptive | WHILE the response to sensing is T, WHEN a non-refractory Sense occurs in a Chamber, THE PG SHALL deliver a Pace to t... | The spike's decision (task 1.4, 2026-11-22); Timing Design | 11.5 ✓, 13.2 ✓ | `crates/pm-core/src/mode.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_dual.rs` | evidence |
| PM5.5 | Stage E1 for the single-chamber modes; E2 dual-chamber; E4 rate-adaptive | WHILE the response to sensing is I, WHEN a non-refractory Sense occurs in a Chamber, THE PG SHALL cancel the Pace pen... | Design decisions; The inhibition window (PD-04); Requirements Impact | 6.3 ✓, 9.5 ✓ | `crates/pm-core/src/mode.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step.rs`; `crates/pm-core/tests/step_dual.rs`; +2 | evidence |
| PM5.6 | Stage E1 for the single-chamber modes; E2 dual-chamber; E4 rate-adaptive | WHILE the response to sensing is D, WHEN a non-refractory atrial Sense occurs, THE PG SHALL deliver a ventricular Pac... | — | 11.1 ✓ | `crates/pm-core/src/mode.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_dual.rs` | evidence |
| PM5.7 | Stage E1 for the single-chamber modes; E2 dual-chamber; E4 rate-adaptive | THE PG SHALL pace only the Chambers, and sense only the Chambers, that the Mode's first and second letters name [PM T... | — | 6.3 ✓, 11.1 ✓ | `crates/pm-core/src/mode.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_dual.rs`; `crates/pm-judge/src/lib.rs`; +1 | evidence |
| PM5.8 | Stage E1 for the single-chamber modes; E2 dual-chamber; E4 rate-adaptive | THE PG SHALL use, in each Mode, only the parameters that Table 19-3 marks for that Mode, as amended by Table 19-4. | — | 11.6 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/rate.rs`; `crates/pm-core/tests/step_e2.rs` | evidence |
| PM6.1 | Stage E3 | THE PG SHALL be in exactly one of the States Permanent, Temporary, Pace-Now, Magnet, and Power-On Reset at every inst... | Therapy State Machine; Correctness Properties | 16.2 ✓ | `crates/pm-core/src/state.rs` | evidence |
| PM6.2 | Stage E3 | WHILE in the Permanent State, THE PG SHALL pace with the permanent parameters [PM §3.6.1]. | — | 16.2 ✓ | `crates/pm-core/src/state.rs`; `crates/pm-core/tests/state_machine.rs` | evidence |
| PM6.3 | Stage E3 | WHILE in the Temporary State, THE PG SHALL pace with the temporary parameters and SHALL leave the permanent parameter... | — | 16.2 ✓ | `crates/pm-core/src/state.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/state.rs`; `crates/pm-core/tests/state_machine.rs` | evidence |
| PM6.4 | Stage E3 | WHEN the link to the DCM is broken, a Pace-Now command is received, or the DCM commands the end of temporary pacing,... | — | 15.4 ✓, 16.2 ✓ | `crates/pm-core/src/state.rs`; `crates/pm-core/tests/state_machine.rs` | evidence |
| PM6.5 | Stage E3 | WHEN the DCM commands Pace-Now, THE PG SHALL enter the Pace-Now State with the Mode VVI, an LRL of 65 ppm, a ventricu... | — | 16.3 ✓ | `crates/pm-core/src/params.rs`; `crates/pm-core/src/state.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/state_machine.rs` | evidence |
| PM6.6 | Stage E3 | WHEN the DCM commands Pace-Now, THE PG SHALL deliver the first Pace-Now pulse within two cardiac cycles plus 500 ms o... | `pm-core`: the step function (PD-05); Timing Design | 16.3 ✓ | `crates/pm-core/src/step.rs` | evidence |
| PM6.7 | Stage E3 | WHILE in the Pace-Now State, THE PG SHALL continue Pace-Now pacing until the DCM changes the Mode [PM §3.6.3]. | — | 16.2 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/state_machine.rs` | evidence |
| PM7.1 | Stage E3 | WHEN the PG starts after a reset, THE PG SHALL enter the Power-On Reset State with the Mode VVI, an LRL of 65 ppm, a... | Therapy State Machine | 8.3 ✓, 16.6 ✓ | `crates/pm-core/src/params.rs`; `crates/pm-core/src/state.rs`; `crates/pm-core/tests/state_machine.rs`; `apps/pacemaker/therapy/src/sets.rs`; +1 | evidence |
| PM7.2 | Stage E3 | WHILE the battery voltage is below the POR trip voltage, THE PG SHALL keep all functions disabled [PM §3.6.5]. On the... | Therapy State Machine | 16.5 ✓ | `crates/pm-core/src/event.rs`; `apps/pacemaker/therapy/src/lib.rs` | evidence |
| PM7.3 | Stage E3 | THE Application SHALL reach its first Pace from a reset within a stated bound that includes the Kernel's boot checks... | Therapy State Machine; Timing Design | 16.6 ✓ | — | evidence |
| PM7.4 | Stage E3 | WHEN the DCM programs a set of permanent parameters that the PG accepts (PM19.3), THE PG SHALL leave the Power-On Res... | — | 16.2 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/state_machine.rs`; `apps/pacemaker/therapy/src/sets.rs` | evidence |
| PM8.1 | Stage E3 | WHEN the magnet input is asserted and the magnet response is enabled, THE PG SHALL enter the Magnet State and pace as... | Therapy State Machine | 16.4 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/magnet_battery.rs`; `crates/pm-core/tests/state_machine.rs` | evidence |
| PM8.2 | Stage E3 | WHILE in the Magnet State, THE PG SHALL pace at 100 ppm at BOL, 90 ppm at ERN, and 85 ppm at ERT [PM §3.7]. | Therapy State Machine | 16.4 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/magnet_battery.rs` | evidence |
| PM8.3 | Stage E3 | WHEN the magnet input is released, THE PG SHALL resume the operation that preceded the Magnet State [PM §3.7]. | Therapy State Machine | 16.4 ✓ | `crates/pm-core/src/state.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/state_machine.rs` | evidence |
| PM8.4 | Stage E3 | WHERE the magnet response is programmed Off, THE PG SHALL ignore the magnet input [PM §3.7]. | — | 16.4 ✓ | `crates/pm-core/src/event.rs`; `crates/pm-core/src/frame.rs`; `crates/pm-core/src/state.rs`; `crates/pm-core/src/step.rs`; +2 | evidence |
| PM8.5 | Stage E3 | The source's detection distance of 2.5 cm is recorded and not tested (PM-NG-03). | — | — | — | recorded: The magnet's detection distance is a property of a sensor the Target does not have; the magnet is a digital pin (PD-09). |
| PM9.1 | Stage E1 | WHILE hysteresis is disabled, THE PG SHALL deliver a Pace no later than one LRL interval after the event that starts... | Design decisions; Correctness Properties | 6.3 ✓, 9.4 ✓, 12.2 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step.rs`; `crates/pm-core/tests/step_dual.rs`; `crates/pm-hw/tests/model.rs`; +2 | evidence |
| PM9.2 | Stage E1 | WHILE the Mode is DXX or VXX, THE PG SHALL start the LRL interval at each ventricular event [PM §5.1]. | Design decisions | 6.3 ✓, 11.1 ✓ | `crates/pm-core/src/mode.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_dual.rs` | evidence |
| PM9.3 | Stage E1 | WHILE the Mode is AXX, THE PG SHALL start the LRL interval at each atrial event [PM §5.1]. | — | 6.3 ✓ | `crates/pm-core/src/mode.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/state_machine.rs`; `crates/pm-core/tests/step.rs` | evidence |
| PM10.1 | Stage E2 | THE PG SHALL NOT deliver a ventricular Pace earlier than one URL interval after the previous ventricular event, less... | Correctness Properties | 11.3 ✓, 13.2 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_e2.rs` | evidence |
| PM10.2 | Stage E2 | WHILE the Mode tracks atrial Senses, THE PG SHALL track them at rates up to the URL and no higher [PM §5.2]: WHEN the... | `pm-core`: the step function (PD-05) | 11.3 ✓, 13.2 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_e2.rs` | evidence |
| PM11.1 | Stage E2 | WHILE the Mode tracks atrial Senses and the sensed atrial rate is between the LRL and the URL, WHEN no ventricular Se... | — | 11.1 ✓, 13.2 ✓ | `crates/pm-core/tests/step_dual.rs` | evidence |
| PM11.2 | Stage E2 | THE PG SHALL use the paced AV delay after an atrial Pace and the sensed AV delay after an atrial Sense [PM §5.3.1, §5... | — | 11.1 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_dual.rs` | evidence |
| PM11.3 | Stage E2 | WHERE the AV delay is fixed, THE PG SHALL use the programmed Fixed AV Delay [PM §5.3]. | — | 11.1 ✓ | — | evidence |
| PM11.4 | Stage E2 | WHERE the AV delay is dynamic, THE PG SHALL compute the AV delay of each cardiac cycle as the previous cardiac cycle'... | — | 11.2 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_e2.rs` | evidence |
| PM11.5 | Stage E2 | WHERE the Sensed AV Delay Offset is enabled, THE PG SHALL shorten the AV delay after a tracked atrial Sense by the pr... | — | 11.1 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_dual.rs`; `crates/pm-core/tests/step_e2.rs` | evidence |
| PM11.6 | Stage E2 | WHILE an AV delay is in progress, THE PG SHALL treat atrial Senses as Refractory senses [PM §5.4.5]. | `pm-core`: the step function (PD-05) | 11.1 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_dual.rs` | evidence |
| PM12.1 | Stage E1 for VRP and ARP; E2 for PVARP | WHILE the VRP after a ventricular event is in progress, THE PG SHALL NOT let a ventricular Sense inhibit or trigger a... | — | 6.3 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step.rs` | evidence |
| PM12.2 | Stage E1 for VRP and ARP; E2 for PVARP | WHILE the Mode is a single-chamber atrial Mode and the ARP after an atrial event is in progress, THE PG SHALL NOT let... | `pm-core`: the step function (PD-05) | 6.3 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step.rs` | evidence |
| PM12.3 | Stage E1 for VRP and ARP; E2 for PVARP | WHILE the Mode paces the ventricle and senses the atrium and the PVARP after a ventricular event is in progress, THE... | `pm-core`: the step function (PD-05) | 11.4 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_e2.rs` | evidence |
| PM12.4 | Stage E1 for VRP and ARP; E2 for PVARP | WHERE PVARP Extension is enabled, WHEN a PVC occurs, THE PG SHALL use the extended PVARP for the refractory period th... | — | 11.4 ✓ | `crates/pm-core/src/step.rs` | evidence |
| PM12.5 | Stage E1 for VRP and ARP; E2 for PVARP | THE PG SHALL extend the PVARP at most once in any two successive cardiac cycles [PM §5.4.4]. | `pm-core`: the step function (PD-05); Correctness Properties | 11.4 ✓ | `crates/pm-core/src/state.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/step_e2.rs` | evidence |
| PM12.6 | Stage E1 for VRP and ARP; E2 for PVARP | THE PG SHALL keep each refractory period within PM-PAR-01 of its programmed length [PM App. A]. | — | 9.4 ✓, 13.2 ✓ | — | evidence |
| PM13.1 | Stage E4 | WHILE continuous noise is present on a sense input, THE PG SHALL pace asynchronously [PM §5.5]. A Chamber SHALL be no... | Sense intake, MIT and noise (PD-03) | 19.4 ✓, 20.3 ✓ | `crates/pm-core/src/state.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/rate.rs`; `crates/pm-core/tests/step.rs`; +2 | evidence |
| PM13.2 | Stage E4 | THE PG SHALL annotate the condition with the Marker TN [PM Table 5]. | — | 19.4 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM14.1 | Stage E4 | WHERE ATR is enabled, THE PG SHALL keep a detection counter that rises by one, up to PM-PAR-13, at each atrial interv... | `pm-core`: the step function (PD-05) | 19.3 ✓ | `crates/pm-core/src/state.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM14.2 | Stage E4 | THE PG SHALL detect the end of the tachycardia WHEN the counter of PM14.1 returns to zero; the source's sentence for... | — | 19.3 ✓ | `crates/pm-core/tests/rate.rs` | evidence |
| PM14.3 | Stage E4 | THE PG SHALL choose the detection period so that occasional premature atrial beats do not start ATR, occasional slow... | — | 19.3 ✓ | `crates/pm-core/tests/rate.rs` | evidence |
| PM14.4 | Stage E4 | WHEN the onset is detected, THE PG SHALL enter ATR Duration and wait the programmed number of cardiac cycles before F... | — | 19.3 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM14.5 | Stage E4 | IF the end of the tachycardia is detected during ATR Duration, THEN THE PG SHALL end ATR Duration immediately and SHA... | — | 19.3 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM14.6 | Stage E4 | WHEN ATR Duration ends with the tachycardia still present, THE PG SHALL enter Fallback, switch to the Fallback Mode V... | — | 19.3 ✓ | `crates/pm-core/src/rate.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM14.7 | Stage E4 | IF the end of the tachycardia is detected during Fallback, THEN THE PG SHALL end Fallback immediately and return to t... | — | 19.3 ✓ | `crates/pm-core/tests/rate.rs` | evidence |
| PM14.8 | Stage E4 | THE PG SHALL make every ATR mode switch at a ventricular event [PM §5.6.3]. | — | 19.3 ✓, 20.2 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM15.1 | Stage E4 | WHILE the Mode is rate-adaptive, THE PG SHALL adjust the pacing interval from the activity sensor's output [PM §5.7]. | — | 19.1 ✓ | — | evidence |
| PM15.2 | Stage E4 | THE PG SHALL NOT pace, under sensor control, faster than the MSR, within PM-PAR-02; the MSR SHALL be programmable ind... | — | 19.1 ✓, 20.2 ✓ | `crates/pm-core/tests/rate.rs` | evidence |
| PM15.3 | Stage E4 | WHILE the sensor's output is at or below the Activity Threshold, THE PG SHALL NOT raise the rate for activity [PM §5.... | — | 19.1 ✓ | `crates/pm-core/src/rate.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM15.4 | Stage E4 | THE PG SHALL give a larger rate change for the same activity at a higher Response Factor, the largest at 16 and the s... | `pm-core`: the step function (PD-05) | 19.1 ✓ | `crates/pm-core/src/rate.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM15.5 | Stage E4 | THE PG SHALL raise the rate so that sustained activity takes it from the LRL to the MSR in the programmed Reaction Ti... | — | 19.1 ✓, 20.2 ✓ | `crates/pm-core/src/rate.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM15.6 | Stage E4 | WHEN activity falls below the Activity Threshold, THE PG SHALL lower the rate so that it falls from the MSR to the LR... | — | 19.1 ✓, 20.2 ✓ | `crates/pm-core/src/rate.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM16.1 | Stage E4 | WHERE hysteresis is enabled and the Mode inhibits or tracks, WHEN a single non-refractory Sense occurs in the Chamber... | Correctness Properties | 19.2 ✓, 20.2 ✓ | `crates/pm-core/src/state.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM16.2 | Stage E4 | WHEN a Pace is delivered to the Chamber that starts the LRL interval, THE PG SHALL return to the LRL interval for the... | — | 19.2 ✓ | `crates/pm-core/src/step.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM16.3 | Stage E4 | WHERE Rate Smoothing is enabled, THE PG SHALL keep each pacing interval within the previous cardiac cycle interval le... | `pm-core`: the step function (PD-05) | 19.2 ✓, 20.2 ✓ | `crates/pm-core/src/params.rs`; `crates/pm-core/src/rate.rs`; `crates/pm-core/src/validate.rs`; `crates/pm-core/tests/rate.rs` | evidence |
| PM17.1 | Stage E5; PM17.6 and PM17.7 in E3 | WHEN the DCM commands it, THE PG SHALL measure P and R wave amplitudes, with the increment and tolerance of Table 19-... | — | 22.5 | — | open |
| PM17.2 | Stage E5; PM17.6 and PM17.7 in E3 | WHEN the DCM commands it, THE PG SHALL measure lead impedance, in the Temporary State, at a default of 5.5 V [PM §4.3]. | — | 22.5 | — | open |
| PM17.3 | Stage E5; PM17.6 and PM17.7 in E3 | THE PG SHALL supply the battery voltage, the battery status level, and the date of the last interrogation [PM §4.4]. | — | 22.5 | — | open |
| PM17.4 | Stage E5; PM17.6 and PM17.7 in E3 | THE PG SHALL support the DCM's automatic pacing threshold test in AAI, VVI and DDD: a start value of amplitude or pul... | — | 22.6 | — | open |
| PM17.5 | Stage E5; PM17.6 and PM17.7 in E3 | On the Target the measurements of PM17.1 to PM17.3 SHALL return values supplied by the Heart_Simulator or fixed by th... | — | 22.5 | — | open |
| PM17.6 | Stage E5; PM17.6 and PM17.7 in E3 | THE PG SHALL take the battery status level BOL, ERN, ERT or ERP from the battery input [PM §4.4, Table 3]; on the Tar... | — | 16.5 ✓ | `crates/pm-core/src/event.rs` | evidence |
| PM17.7 | Stage E5; PM17.6 and PM17.7 in E3 | WHILE the battery status level is ERT or ERP, THE PG SHALL offer only non-rate-adaptive single-chamber Modes and SHAL... | `pm-core`: the step function (PD-05); Therapy State Machine | 16.5 ✓ | `crates/pm-core/src/state.rs`; `crates/pm-core/src/step.rs`; `crates/pm-core/tests/magnet_battery.rs` | evidence |
| PM18.1 | Stage E5 | THE PG SHALL record rate histograms of paced atrial, sensed atrial, paced ventricular and sensed ventricular events,... | — | 22.3 | — | open |
| PM18.2 | Stage E5 | THE PG SHALL keep the histograms from their last reset to the present, and WHEN the DCM commands a reset, SHALL clear... | — | 22.3 | — | open |
| PM18.3 | Stage E5 | THE PG SHALL record pacing rate and sensor data, separately or together, with a recording duration of Fixed (from now... | — | 22.3 | — | open |
| PM18.4 | Stage E5 | THE PG SHALL supply real-time internal electrograms of the atrial and of the ventricular lead, and WHEN a broken link... | — | 22.7 | — | open |
| PM18.5 | Stage E5 | THE PG SHALL supply the Markers of [PM Table 5] with each event: AS, AP, AT (an atrial Sense faster than the URL), VS... | — | 22.2 | `crates/pm-core/src/event.rs` | open |
| PM18.6 | Stage E5 | THE PG SHALL give each Marker the time since the most recent non-refractory event of its Chamber, accurate to PM-PAR-... | Hardware signal flow (nRF52840); Correctness Properties | 22.2 | — | open |
| PM18.7 | Stage E5 | THE PG SHALL store the device model and serial number, the implant date, the lead implant date and polarity, pacing t... | — | 22.5 | — | open |
| PM18.8 | Stage E5 | THE PG SHALL hold all recorded data in storage whose capacity is fixed at build time (PR-14), and SHALL state for eac... | Event record | 22.1 | — | open |
| PM19.1 | Stage E1 for the parameters of the E1 Modes; the others with their features | THE PG SHALL accept for each parameter of Table 19-1 only the values the table lists, and SHALL hold the nominal valu... | Correctness Properties | 6.2 ✓, 11.6 ✓, 19.5 ✓ | `crates/pm-core/src/validate.rs`; `crates/pm-core/tests/validate.rs` | evidence |
| PM19.2 | Stage E1 for the parameters of the E1 Modes; the others with their features | THE PG SHALL meet the tolerance of Table 19-1 for each parameter that states one. | — | 6.2 ✓ | — | evidence |
| PM19.3 | Stage E1 for the parameters of the E1 Modes; the others with their features | IF a programmed value is outside Table 19-1, or a set of values violates an interactive limit of Table 19-5, THEN THE... | Endpoints; Parameters and frames; Correctness Properties | 6.2 ✓, 11.6 ✓, 12.3 ✓, 16.1 ✓, 19.5 ✓ | `crates/pm-core/src/frame.rs`; `crates/pm-core/src/validate.rs`; `crates/pm-core/src/wire.rs`; `apps/pacemaker/comms/src/proto.rs`; +1 | evidence |
| PM19.4 | Stage E1 for the parameters of the E1 Modes; the others with their features | THE PG SHALL report measured values with the increments and tolerances of Table 19-2. | — | 22.5 | — | open |
| PM19.5 | Stage E1 for the parameters of the E1 Modes; the others with their features | THE PG SHALL apply Table 19-3, as amended by Table 19-4, as the allocation of parameters to Modes (PM5.8). | — | 11.6 ✓ | — | evidence |
| PM20.1 | Stage E3 for the commands; the rest recorded only | THE PG SHALL accept from the link, and the DCM_Stub SHALL be able to send, each of these commands: interrogate the pa... | — | 15.1 ✓, 15.2 ✓, 15.3 ✓, 22.4 | `crates/pm-core/src/event.rs`; `crates/pm-core/src/frame.rs` | in part |
| PM20.2 | Stage E3 for the commands; the rest recorded only | THE PG SHALL detect the loss of the link within a stated bound, since the loss ends temporary pacing (PM6.4) and a th... | The link and the bridge (tasks 15.2, 15.3; 2026-11-24); Timing Design | 15.4 ✓ | `crates/pm-core/src/wire.rs`; `apps/pacemaker/comms/src/proto.rs`; `apps/pacemaker/therapy/src/lib.rs` | evidence |
| PM20.3 | Stage E3 for the commands; the rest recorded only | THE PG SHALL identify itself by model and serial number in answer to an interrogation, so that a DCM can tell that it... | The link and the bridge (tasks 15.2, 15.3; 2026-11-24) | 15.3 ✓ | `crates/pm-core/src/frame.rs`; `apps/pacemaker/comms/src/proto.rs` | evidence |
| PM20.4 | Stage E3 for the commands; the rest recorded only | This document SHALL record, and nothing in this spec implements (PM-NG-02): the DCM's eight languages [PM §3.2.1]; it... | — | 23.1 | — | recorded: The DCM's own behaviour (its screens, its checks) is the DCM's; the experiment has a stub that sends frames. |
| PM21.1 | Stage E1 | THE Application SHALL be declared by one App_Declaration naming its Partitions, Tasks, Resources, Endpoints, peripher... | — | 8.1 ✓ | — | evidence |
| PM21.2 | Stage E1 | THE Application SHALL satisfy every active Profile restriction PR-01 to PR-36 (R2.1), and SHALL be accepted by the Pr... | — | 8.4 ✓, 23.3 | `apps/pacemaker/build_checks.py` | in part |
| PM21.3 | Stage E1 | THE Application's Kernel_Timing_Parameters and WCET_Records SHALL be measured on the Application's own build on the H... | the head of the document | 9.2 ✓, 9.8 ✓, 9.9 ✓, 13.1, 20.1 ✓ | — | in part |
| PM21.4 | Stage E1 | THE Analyzer SHALL report PASS for the Application (R29, R30) before any timing claim of Parts B to E is made, with e... | — | 9.2 ✓, 9.8 ✓, 13.1, 20.1 ✓, 23.3 | — | in part |
| PM21.5 | Stage E1 | THE Application's Partition crates SHALL compile under `#![forbid(unsafe_code)]` (PR-20) and SHALL allocate nothing a... | — | 8.4 ✓ | `apps/pacemaker/build_checks.py` | evidence |
| PM21.6 | Stage E1 | THE Application SHALL declare a maximum continuous operating duration (R9.5, R22.6) and SHALL state what the PG does... | — | 8.1 ✓ | — | evidence |
| PM22.1 | Stage E1; PM22.3 in E3 | THE Application SHALL place the Tasks that decide and deliver Paces in the Therapy_Partition, at the highest Critical... | — | 8.1 ✓ | — | evidence |
| PM22.2 | Stage E1; PM22.3 in E3 | THE Therapy_Partition SHALL own the pace outputs and the sense inputs, and no other Partition SHALL be able to write... | — | 8.1 ✓ | — | evidence |
| PM22.3 | Stage E1; PM22.3 in E3 | THE Application SHALL carry every programmed parameter set from the telemetry Partition to the Therapy_Partition over... | Endpoints; Correctness Properties | 16.1 ✓ | `crates/pm-core/src/wire.rs`; `apps/pacemaker/therapy/src/lib.rs` | evidence |
| PM22.4 | Stage E1; PM22.3 in E3 | THE Application SHALL carry Markers, histogram updates and measured data from the Therapy_Partition to lower Partitio... | Endpoints | 8.2 ✓, 22.1, 22.4 | — | in part |
| PM22.5 | Stage E1; PM22.3 in E3 | THE Application SHALL give each lower Partition Budgets and an Overrun_Response under which the Analyzer's result for... | Endpoints; Correctness Properties | 15.3 ✓, 17.2 ✓ | — | evidence |
| PM22.6 | Stage E1; PM22.3 in E3 | THE Application SHALL declare, for each sense input, an MIT and an MIT policy (R10), so that a storm of sense edges c... | Design decisions; Sense intake, MIT and noise (PD-03); Requirements Impact | 8.1 ✓, 20.3 ✓ | — | evidence |
| PM23.1 | Stage E3 | THE Application SHALL declare for the Therapy_Partition a fault response, an Overrun_Response and a deadline-miss res... | — | 8.1 ✓ | — | evidence |
| PM23.2 | Stage E3 | WHEN the Therapy_Partition is restarted by the Health_Monitor, THE PG SHALL resume pacing with the Power-On Reset par... | Therapy State Machine; Timing Design | 17.1 ✓ | `crates/pm-hw/src/lib.rs` | evidence |
| PM23.3 | Stage E3 | THE Application SHALL declare RESTART_PARTITION as the Therapy_Partition's fault response, Overrun_Response and deadl... | Partitions, Tasks and Resources; Therapy State Machine | 8.1 ✓, 17.1 ✓ | `apps/pacemaker/decl/src/lib.rs` | evidence |
| PM23.4 | Stage E3 | WHEN a lower Partition faults, overruns or is stopped, THE PG SHALL continue pacing as programmed (R16, R18), and THE... | Error Handling | 17.2 ✓ | `apps/pacemaker/decl/src/nrf52840_rig_stop.rs`; `apps/pacemaker/therapy/src/lib.rs` | evidence |
| PM23.5 | Stage E3 | THE Application SHALL NOT leave a pace output asserted in the Kernel's safe state (PM28.4), and this document SHALL r... | Error Handling | 17.3 ✓ | `apps/pacemaker/system/src/lib.rs` | evidence |
| PM23.6 | Stage E3 | THE HIL_Rig SHALL measure the pause in pacing across a restart of the Therapy_Partition (PM23.2) for each of the thre... | Error Handling | 17.1 ✓ | — | evidence |
| PM24.1 | Stage E1 | THE Application SHALL state, for each timed requirement of Parts B to D, the chain from the event that starts the int... | — | 9.3 ✓, 13.1 | — | in part |
| PM24.2 | Stage E1 | THE bound of each chain SHALL be within the tolerance the requirement states (PM-PAR-01 to PM-PAR-05), with the quant... | — | 9.3 ✓, 13.1 | — | in part |
| PM24.3 | Stage E1 | THE HIL_Rig SHALL measure, with the logic analyzer, every pace interval, AV delay, refractory period and pulse width... | Correctness Properties | 4.3 ✓, 9.4 ✓, 9.5 ✓, 13.2 ✓, 20.2 ✓ | `crates/pm-judge/src/lib.rs` | evidence |
| PM24.4 | Stage E1 | THE Application SHALL keep the deadline of each Task on a pacing chain no longer than its period or MIT (the Analyzer... | — | 9.2 ✓, 9.8 ✓, 9.9 ✓ | — | evidence |
| PM25.1 | Stage E2 | THE Application SHALL keep the therapy decision (given the Mode, the parameters, the timing state and an event, which... | — | 6.1 ✓ | — | evidence |
| PM25.2 | Stage E2 | THE App_Prover SHALL prove absence of panics, overflow and out-of-bounds access in every Task body and validation fun... | Correctness Properties | 9.6 ✓, 12.3 ✓ | — | evidence |
| PM25.3 | Stage E2 | THE Application SHALL state, as contracts the App_Prover checks, at least: no Pace of a Chamber earlier than the URL... | — | 12.1 ✓, 12.2 ✓, 12.4 ✓, 19.5 ✓ | — | evidence |
| PM25.4 | Stage E2 | THE properties of PM25.3 that span more than one Job (an interval from one event to the next Pace) SHALL be stated as... | — | 12.2 ✓, 19.5 ✓ | — | evidence |
| PM26.1 | Stage E1 | THE Application SHALL run on the nRF52840-DK as rsk's Target `nrf52840` describes it: a 64 MHz core, a 16 MHz Kernel... | — | 4.1 ✓ | — | evidence |
| PM26.2 | Stage E1 | THE Application SHALL also build for the QEMU Target `qemu_mps2_an386` with the sense inputs driven by a scripted sou... | Design decisions | 7.3 ✓, 9.1 ✓ | `xtask/src/verify.rs` | evidence |
| PM26.3 | Stage E1 | THE Heart_Simulator SHALL run on the HIL_Rig's second board and SHALL be an rsk Application of its own, in the manner... | — | 4.2 ✓ | `apps/heart-sim/decl/src/lib.rs`; `apps/heart-sim/part/src/heart.rs`; `apps/heart-sim/part/src/lib.rs`; `apps/heart-sim/part/src/scenario.rs` | evidence |
| PM26.4 | Stage E1 | THE Application SHALL use at most the 7 Task Priority levels the Target provides (PM-PAR-09), and at most as many Tas... | — | 8.1 ✓ | `apps/pacemaker/decl/src/lib.rs` | evidence |
| PM26.5 | Stage E1 | THE Application SHALL represent every interval as an integer number of time-base ticks and every rate by its interval... | — | 6.1 ✓, 6.2 ✓ | `crates/pm-core/src/params.rs`; `crates/pm-core/tests/validate.rs` | evidence |
| PM27.1 | Stage E1 | THE Application SHALL realize each escape interval (the LRL, hysteresis, AV and URL intervals and the refractory peri... | — | 8.1 ✓ | — | evidence |
| PM27.2 | Stage E1 | THE Application SHALL time each Chamber's pending Pace with a compare of one hardware timer the Therapy_Partition own... | Requirements Impact | 1.2 ✓, 7.1 ✓, 7.2 ✓, 8.2 ✓ | — | evidence |
| PM27.3 | Stage E1 | THE Application SHALL decide refractory and blanking periods without a timer, by comparing the time of a Sense with t... | — | 6.3 ✓ | — | evidence |
| PM27.4 | Stage E1 | WHEN the declared operating duration ends, the Kernel enters the safe state (R9.5). THE Application SHALL declare a d... | — | 8.1 ✓, 17.3 ✓ | `apps/pacemaker/system/src/lib.rs`; `xtask/src/pm_measure.rs` | evidence |
| PM27.5 | Stage E1 | THE Application SHALL declare for each pacing timer's Release_Source an MIT no longer than the shortest interval betw... | Partitions, Tasks and Resources; Requirements Impact | 8.1 ✓, 13.3 ✓ | `apps/pacemaker/decl/src/nrf52840.rs`; `apps/pacemaker/decl/src/nrf52840_coverage.rs`; `apps/pacemaker/decl/src/nrf52840_measure.rs`; `apps/pacemaker/decl/src/nrf52840_rig.rs`; +2 | evidence |
| PM27.6 | Stage E1 | THE interval error of this scheme (the release lag of the timer's intake and the pacing Task's response time) SHALL b... | — | 1.3 ✓, 9.3 ✓, 23.2 | — | in part |
| PM28.1 | Stage E1 | THE Application SHALL drive each pace output as a digital line whose high time is the programmed pulse width, and SHA... | — | 1.1 ✓, 7.2 ✓ | — | evidence |
| PM28.2 | Stage E1 | THE Application SHALL meet PM-PAR-05 for the pulse width by producing at least the falling edge of every pulse in har... | Design decisions; Hardware signal flow (nRF52840); Correctness Properties | 1.1 ✓, 7.1 ✓, 9.4 ✓ | — | evidence |
| PM28.3 | Stage E1 | THE Therapy_Partition SHALL own GPIOTE, P0, TIMER1, TIMER2 and TIMER3; the PPI stays Kernel-owned (PR-29) and PWM is... | Requirements Impact | 7.2 ✓, 8.1 ✓ | — | evidence |
| PM28.4 | Stage E1 | THE Application SHALL NOT leave a pace output high when its Partition is stopped, restarted or the Kernel enters the... | Design decisions; Hardware signal flow (nRF52840); Therapy State Machine; Correctness Properties | 1.3 ✓, 7.1 ✓, 12.4 ✓, 17.1 ✓ | `crates/pm-hw/src/lib.rs` | evidence |
| PM29.1 | Stage E1 for sense; E3 for magnet, battery, link; E4 for activity | THE Application SHALL take each Chamber's sense signal as a digital edge from the Heart_Simulator. Each Chamber's edg... | Design decisions; Requirements Impact | 1.2 ✓, 7.2 ✓ | — | evidence |
| PM29.2 | Stage E1 for sense; E3 for magnet, battery, link; E4 for activity | THE Application SHALL take the magnet as a digital input and the battery level as a value the DCM_Stub sets over the... | Requirements Impact | 16.4 ✓, 16.5 ✓ | `crates/pm-core/src/frame.rs`; `crates/pm-core/src/wire.rs` | evidence |
| PM29.3 | Stage E1 for sense; E3 for magnet, battery, link; E4 for activity | THE Application SHALL take activity as a value the DCM_Stub supplies over the link; no accelerometer is fitted (decid... | Requirements Impact | 19.1 ✓ | `crates/pm-core/src/frame.rs`; `crates/pm-core/src/wire.rs`; `apps/pacemaker/therapy/src/lib.rs` | evidence |
| PM29.4 | Stage E1 for sense; E3 for magnet, battery, link; E4 for activity | THE Application SHALL carry the DCM link on SPIM1, owned by the telemetry Partition, with the HIL_Rig's third board a... | Design decisions | 15.1 ✓, 15.3 ✓ | — | evidence |
| PM29.5 | Stage E1 for sense; E3 for magnet, battery, link; E4 for activity | THE HIL_Rig's wiring for the Application (which pins carry sense, pace, magnet and link, and which reach the logic an... | Heart_Simulator and DCM_Stub | 4.1 ✓ | — | evidence |
| PM30.1 | Stage E3 | THE Application SHALL hold programmed parameters, implant data, histograms and trends in statically allocated RAM of... | — | 16.6 ✓, 22.3 | — | in part |
| PM30.2 | Stage E3 | WHEN the PG is reset, THE Application SHALL start from the Power-On Reset parameters (PM7.1) with empty histories; th... | Therapy State Machine | 16.6 ✓ | `apps/pacemaker/therapy/src/sets.rs` | evidence |
| PM30.3 | Stage E3 | THE Application SHALL model the POR trip voltage of PM7.2 by the battery-level input: below the trip level no Pace is... | Therapy State Machine | 16.5 ✓ | `crates/pm-core/src/event.rs`; `crates/pm-core/src/wire.rs`; `apps/pacemaker/therapy/src/lib.rs` | evidence |
| PM30.4 | Stage E3 | THE Application's statics SHALL start in their empty state when zeroed, since a Partition's statics are zero at start... | Design decisions; What the first build settled (tasks 7.2, 7.3, 8.1 to 8.3; 2026-11-22) | 8.3 ✓ | `crates/pm-core/src/lib.rs`; `crates/pm-core/src/state.rs`; `crates/pm-core/tests/state.rs`; `apps/pacemaker/therapy/src/lib.rs`; +1 | evidence |
| PM31.1 | Stage E1 | THE experiment SHALL keep a traceability table from every acceptance criterion of this document to its design element... | — | 9.7 ✓, 23.1 | — | in part |
| PM31.2 | Stage E1 | THE experiment SHALL record every place where the source could not be met on rsk or on the Target, with the reason: t... | Hardware signal flow (nRF52840); Partitions, Tasks and Resources | 1.4 ✓, 9.7 ✓, 23.2 | — | in part |
| PM31.3 | Stage E1 | THE experiment SHALL state for each result whether it was obtained from a run and which run, and SHALL NOT report a t... | the head of the document | 4.3 ✓, 9.7 ✓, 23.3 | `crates/pm-judge/src/lib.rs`; `crates/pm-judge/src/main.rs` | in part |
| PM32.1 | Stage E1 for PM32.1 and PM32.2; the others when an eighth Task is needed | THE Application SHALL be designed to at most 7 Tasks, the number of dispatch vectors rsk's Target table lists for the... | Partitions, Tasks and Resources | 2.1 ✓, 8.1 ✓, 22.7 | — | in part |
| PM32.2 | Stage E1 for PM32.1 and PM32.2; the others when an eighth Task is needed | Before the design of Stage E1, a read-only audit SHALL report: which interrupt lines of the nRF52840 have no interrup... | Stages | 2.1 ✓ | — | evidence |
| PM32.3 | Stage E1 for PM32.1 and PM32.2; the others when an eighth Task is needed | IF a stage's Task set cannot be reduced to the limit without merging work whose Budgets, deadlines or Criticality_Lev... | — | 22.7, 23.2 | — | open |
| PM32.4 | Stage E1 for PM32.1 and PM32.2; the others when an eighth Task is needed | WHERE the dispatch vector list is lengthened, it SHALL remain strictly ascending (DD-03), every added line SHALL be o... | — | — | — | recorded: Applies only if an eighth Task is needed: the order of dispatch vectors when a line is added. Not needed while the Application has six Tasks. |
| PM32.5 | Stage E1 for PM32.1 and PM32.2; the others when an eighth Task is needed | WHERE the Application has more Tasks than Task Priority levels, so that Tasks share a Priority, the order of equal-Pr... | — | — | — | recorded: Applies only if an eighth Task is needed: a rig demonstration of two Tasks at one Priority. |
| PM32.6 | Stage E1 for PM32.1 and PM32.2; the others when an eighth Task is needed | WHERE the limit is raised, the Kernel_Timing_Parameters, the hold, the release lag and the WCET_Records SHALL be meas... | — | — | — | recorded: Applies only if an eighth Task is needed: re-measurement and re-proof at the larger configuration. |
| PM32.7 | Stage E1 for PM32.1 and PM32.2; the others when an eighth Task is needed | THE Task Priority levels SHALL remain 7: the Target implements 3 priority bits and the Kernel reserves one level (PAR... | — | 2.1 ✓ | — | evidence |
| PM33.1 | Stage E1 | THE App_Declaration SHALL be able to declare fixed PPI channels, each naming one event of a peripheral, one task of a... | Requirements Impact | 1.2 ✓, 3.1 ✓ | `crates/rsk-gen/src/accept_v.rs`; `crates/rsk-gen/src/decl.rs`; `crates/rsk-gen/src/derive.rs`; `crates/rsk-gen/src/emit.rs`; +8 | evidence |
| PM33.2 | Stage E1 | THE Generator SHALL reject a channel whose event's peripheral and tasks' peripherals are not all owned by one Partiti... | Hardware signal flow (nRF52840) | 3.2 ✓ | `apps/pacemaker/decl/src/nrf52840.rs`; `crates/rsk-gen/src/accept_v.rs`; `crates/rsk-gen/src/derive.rs`; `crates/rsk-gen/src/syntax.rs`; +3 | evidence |
| PM33.3 | Stage E1 | THE Kernel SHALL write the declared channels and their enable bits during Init and SHALL NOT write the PPI afterwards... | Hardware signal flow (nRF52840) | 3.3 ✓ | `spikes/pm-timer/ppi_scan.py`; `crates/rsk-gen/src/decl.rs`; `crates/rsk-gen/src/syntax.rs`; `crates/rsk-kernel/src/arch/cm4/mod.rs`; +3 | evidence |
| PM33.4 | Stage E1 | THE Generated_Config SHALL contain the channels (R24.1), THE boot check SHALL cover them with the configuration check... | Hardware signal flow (nRF52840); Generated additions (rsk) | 3.2 ✓, 3.4 ✓ | `crates/rsk-gen/src/derive.rs`; `crates/rsk-gen/src/emit.rs`; `crates/rsk-gen/src/lib.rs`; `crates/rsk-gen/src/readback.rs`; +8 | evidence |
| PM33.5 | Stage E1 | THE change SHALL carry the evidence rsk requires of a Kernel change: the contract of the Init write, a read-back on t... | — | 3.3 ✓, 3.6 ✓, 3.7 ✓ | `apps/ppi-probe/decl/src/lib.rs`; `spikes/pm-timer/ppi_readback.py` | evidence |
| PM33.6 | Stage E1 | THE Target table of the `nrf52840` SHALL gain TIMER3 as a peripheral a Partition may own, with its register window an... | Requirements Impact | 3.5 ✓ | `crates/rsk-gen/src/syntax.rs`; `crates/rsk-gen/src/target.rs`; `crates/rsk-confcheck/src/recompute.rs` | evidence |
| PM33.7 | Stage E1 | PM33.1 to PM33.6 are the only changes to rsk that Stage E1 of the experiment requires. | Requirements Impact | 3.7 ✓ | — | evidence |
